Circuit,Upstream_Equipment_Number,Upstream_Equipment_ID,Upstream_Device_Type,Downstream_Equipment_Number,Downstream_Equipment_ID,Downstream_Device_Type,Check_Type,Phase_Fault_Current_A,Phase_Upstream_Time_s,Phase_Downstream_Time_s,Phase_Margin_s,Phase_Required_Margin_s,Phase_Violation,Ground_Fault_Current_A,Ground_Upstream_Time_s,Ground_Downstream_Time_s,Ground_Margin_s,Ground_Required_Margin_s,Ground_Violation,Upstream_Phase_Pickup_A,Upstream_Phase_Curve,Upstream_Phase_TD,Upstream_Ground_Pickup_A,Upstream_Ground_Curve,Upstream_Ground_TD,Downstream_Phase_Pickup_A,Downstream_Phase_Curve,Downstream_Phase_TD,Downstream_Ground_Pickup_A,Downstream_Ground_Curve,Downstream_Ground_TD,Upstream_Total_Customers,Downstream_Total_Customers,Customers_Erroneously_Disconnected,Upstream_Device_Downstream_A_PH_cKVA,Upstream_Device_Downstream_B_PH_cKVA,Upstream_Device_Downstream_C_PH_cKVA,Upstream_Device_Total_Downstream_3PH_cKVA,Downstream_Device_Downstream_A_PH_cKVA,Downstream_Device_Downstream_B_PH_cKVA,Downstream_Device_Downstream_C_PH_cKVA,Downstream_Device_Total_Downstream_3PH_cKVA,Notes
67083402,4T39_38928842,K_65A,Fuse,367498113,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1625.0,0.0309,0.0586,-0.0277,0.0,True,,,,,65K,,,,,,65K,,34,3,31,0.0,608.0,0.0,0,0.0,78.0,0.0,0,
67083402,5V15_38928400,T_80A,Fuse,5VL8_38936850,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1337.0,0.2583,0.4013,-0.1430,0.0,True,,,,,80T,,,,,,80T,,26,15,11,0.0,0.0,530.0,0,0.0,0.0,300.0,0,
67083402,5VM2_38923030,T_40A,Fuse,2BJR85_779447520,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1338.0,0.0676,0.4006,-0.3330,0.0,True,,,,,40T,,,,,,80T,,6,1,5,0.0,125.0,0.0,0,0.0,25.0,0.0,0,
67083402,4T39_38928842,K_65A,Fuse,38930003,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1699.0,0.0282,0.0548,-0.0265,0.0,True,,,,,65K,,,,,,65K,,34,5,29,0.0,608.0,0.0,0,0.0,100.0,0.0,0,
67083402,4T39_38928842,K_65A,Fuse,5T10_38916523,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1579.0,0.0327,0.0611,-0.0285,0.0,True,,,,,65K,,,,,,65K,,34,6,28,0.0,608.0,0.0,0,0.0,125.0,0.0,0,
67083402,2C4C13_787211359,T_40A,Fuse,2C4C22_787211431,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,1332.0,0.0682,0.1152,-0.0469,0.0,True,,,,,40T,,,,,,40T,,3,1,2,65.0,0.0,0.0,0,25.0,0.0,0.0,0,
67083402,2C4C13_787211359,T_40A,Fuse,2C4C24_787211436,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,1341.0,0.0673,0.1139,-0.0466,0.0,True,,,,,40T,,,,,,40T,,3,1,2,65.0,0.0,0.0,0,15.0,0.0,0.0,0,
67083402,2C1F32_784763850,T_40A,Fuse,38928294,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1452.0,0.0577,0.0693,-0.0116,0.0,True,,,,,40T,,,,,,65K,,9,3,6,118.0,0.0,0.0,0,55.0,0.0,0.0,0,
67083402,4T39_38928842,K_65A,Fuse,38915680,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1625.0,0.0309,0.0586,-0.0277,0.0,True,,,,,65K,,,,,,65K,,34,4,30,0.0,608.0,0.0,0,0.0,45.0,0.0,0,
67083402,2BJR74_789036094,E_100A,Fuse,5VM5_38923824,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1341.0,0.2520,0.3986,-0.1467,0.0,True,,,,,100E_25kV,,,,,,80T,,69,31,38,0.0,1250.0,0.0,0,0.0,650.0,0.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38918561,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2509.0,0.0159,0.0317,-0.0158,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,149,7,142,660.0,1095.0,642.0,300.0,0.0,155.0,0.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38923812,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2168.0,0.0159,0.1570,-0.1411,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,149,30,119,660.0,1095.0,642.0,300.0,15.0,470.0,0.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38919110,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1534.0,0.0160,0.3069,-0.2909,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,149,4,145,660.0,1095.0,642.0,300.0,25.0,155.0,0.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,2T15_38933385,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1439.0,0.0165,0.0703,-0.0538,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,149,1,148,660.0,1095.0,642.0,300.0,0.0,0.0,15.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38933972,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1792.0,0.0160,0.0506,-0.0346,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,149,2,147,660.0,1095.0,642.0,300.0,0.0,0.0,15.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38936533,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1594.0,0.0160,0.0603,-0.0443,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,149,2,147,660.0,1095.0,642.0,300.0,0.0,30.0,0.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38937072,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1943.0,0.0159,0.0448,-0.0289,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,149,1,148,660.0,1095.0,642.0,300.0,0.0,0.0,25.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38925019,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1457.0,0.0164,0.0690,-0.0526,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,149,4,145,660.0,1095.0,642.0,300.0,0.0,0.0,25.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,92381634,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1329.0,0.0170,0.0795,-0.0625,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,149,3,146,660.0,1095.0,642.0,300.0,0.0,0.0,38.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,2T17_38935242,T_80A,Fuse,Breaker-Fuse,1767.0,0.0110,0.2334,-0.2224,0.0,True,1395.0,0.0167,0.3689,-0.3522,0.0,True,480.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,149,11,138,660.0,1095.0,642.0,300.0,25.0,75.0,115.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,38931311,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2636.0,0.0158,0.1090,-0.0931,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,149,2,147,660.0,1095.0,642.0,300.0,0.0,0.0,25.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,2T17_651585125,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1395.0,0.0167,0.3386,-0.3219,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,149,36,113,660.0,1095.0,642.0,300.0,372.0,0.0,0.0,0,
67091201,67091201,DEFAULT_BREAKER,Breaker,2T5_651585130,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,2150.0,0.0110,0.1681,-0.1571,0.2,True,1876.0,0.0159,0.2067,-0.1908,0.2,True,480.0000,121,1.0000,400.0000,102,1.0000,,TS80T,,,TS80T,,149,25,124,660.0,1095.0,642.0,300.0,100.0,185.0,245.0,225.0,
67131203,84567587,T_50A,Fuse,201Y16_675862897,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,2040.0,0.0466,0.0583,-0.0118,0.0,True,,,,,50T,,,,,,40T,,10,0,10,0.0,0.0,175.0,0,0.0,0.0,0.0,0,
67131203,2QDN60_854111083,VPST_800A,Recloser,L367P30_112948230,VPSS_800A,Recloser,Recloser-Recloser,,,,,0.22,False,1339.0,0.5824,0.3701,0.2123,0.22,True,,,,380.0000,U4,1.0000,,,,200.0000,U4,2.0000,826,72,754,4502.0,5804.0,3685.0,75.0,0.0,1262.0,0.0,0,
67131203,2QDN60_854111083,VPST_800A,Recloser,1DXM69_39010938,L_100A,Recloser,Recloser-Recloser,,,,,0.22,False,1474.0,0.4899,0.3855,0.1044,0.22,True,,,,380.0000,U4,1.0000,,,,200.0000,L,,826,115,711,4502.0,5804.0,3685.0,75.0,1702.0,0.0,0.0,0,
67271201,67271201,DEFAULT_BREAKER,Breaker,1MCA75_161279271,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3916.0,0.0121,0.0194,-0.0072,0.0,True,,,,450.0000,104,1.0000,,,,,65K,,543,3,540,2684.0,3037.0,3182.0,3120.0,50.0,0.0,0.0,0,
67271201,67271201,DEFAULT_BREAKER,Breaker,38920895,T_80A,Fuse,Breaker-Fuse,3835.0,0.0187,0.0584,-0.0397,0.0,True,3744.0,0.0125,0.0608,-0.0482,0.0,True,750.0000,104,1.0000,450.0000,104,1.0000,,80T,,,80T,,543,6,537,2684.0,3037.0,3182.0,3120.0,38.0,38.0,88.0,112.5,
67271201,67271201,DEFAULT_BREAKER,Breaker,1LCK68_39010960,VPST_800A,Recloser,Breaker-Recloser,3579.0,0.0200,0.2299,-0.2099,0.2,True,3316.0,0.0137,0.1703,-0.1566,0.2,True,750.0000,104,1.0000,450.0000,104,1.0000,560.0000,U4,1.0000,300.0000,U4,1.5000,543,388,155,2684.0,3037.0,3182.0,3120.0,1108.0,2430.0,2438.0,1670.0,
67271201,67271201,DEFAULT_BREAKER,Breaker,1XQD27_655793590,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,3674.0,0.0195,0.0880,-0.0686,0.2,True,3470.0,0.0133,0.0931,-0.0798,0.2,True,750.0000,104,1.0000,450.0000,104,1.0000,,TS80T,,,TS80T,,543,24,519,2684.0,3037.0,3182.0,3120.0,85.0,65.0,150.0,125.0,
67271201,67271201,DEFAULT_BREAKER,Breaker,1XQK17_655793576,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,3377.0,0.0222,0.1684,-0.1462,0.2,True,3003.0,0.0148,0.1927,-0.1779,0.2,True,750.0000,104,1.0000,450.0000,104,1.0000,,TS150E,,,TS150E,,543,76,467,2684.0,3037.0,3182.0,3120.0,859.0,392.0,382.0,950.0,
67271201,67271201,DEFAULT_BREAKER,Breaker,1TEN99_655793574,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,4049.0,0.0119,0.0807,-0.0688,0.2,True,,,,450.0000,104,1.0000,,,,,TS80T,,543,26,517,2684.0,3037.0,3182.0,3120.0,362.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38920972,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4048.0,0.0157,0.0248,-0.0090,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,1,600,6538.0,5482.0,5915.0,11116.0,0.0,0.0,15.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38934962,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3287.0,0.0158,0.0317,-0.0159,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,5,596,6538.0,5482.0,5915.0,11116.0,0.0,0.0,75.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38924712,K_30A,Fuse,Breaker-Fuse,2936.0,0.0110,0.0152,-0.0042,0.0,True,2383.0,0.0159,0.0173,-0.0014,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,30K,,,30K,,601,1,600,6538.0,5482.0,5915.0,11116.0,100.0,100.0,100.0,300.0,
67271203,1XMK70_650937711,K_65A,Fuse,1X5X48_660619417,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2205.0,0.0171,0.0375,-0.0204,0.0,True,,,,,65K,,,,,,65K,,8,2,6,225.0,0.0,0.0,0,75.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,243R91_671247155,T_80A,Fuse,Breaker-Fuse,2866.0,0.0110,0.0948,-0.0838,0.0,True,2306.0,0.0159,0.1393,-0.1234,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80T,,,80T,,601,3,598,6538.0,5482.0,5915.0,11116.0,392.0,267.0,292.0,800.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38924728,K_50A,Fuse,Breaker-Fuse,3016.0,0.0110,0.0201,-0.0091,0.0,True,2475.0,0.0159,0.0238,-0.0079,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,50K,,,50K,,601,1,600,6538.0,5482.0,5915.0,11116.0,167.0,167.0,167.0,500.0,
67271203,1XMK70_650937711,K_65A,Fuse,1X5X48_660619411,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2205.0,0.0171,0.0375,-0.0204,0.0,True,,,,,65K,,,,,,65K,,8,6,2,225.0,0.0,0.0,0,150.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38917685,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3330.0,0.0158,0.0738,-0.0580,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,601,91,510,6538.0,5482.0,5915.0,11116.0,0.0,445.0,290.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38918067,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2841.0,0.0159,0.0388,-0.0229,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,17,584,6538.0,5482.0,5915.0,11116.0,0.0,0.0,135.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38918055,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3032.0,0.0158,0.0354,-0.0196,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,2,599,6538.0,5482.0,5915.0,11116.0,0.0,0.0,25.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38939737,K_65A,Fuse,Breaker-Fuse,3239.0,0.0110,0.0234,-0.0124,0.0,True,2748.0,0.0159,0.0281,-0.0122,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,65K,,,65K,,601,1,600,6538.0,5482.0,5915.0,11116.0,75.0,75.0,75.0,225.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38934992,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2207.0,0.0159,0.0375,-0.0216,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,601,12,589,6538.0,5482.0,5915.0,11116.0,100.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,243R91_38923772,T_80A,Fuse,Breaker-Fuse,2866.0,0.0110,0.0948,-0.0838,0.0,True,2306.0,0.0159,0.1393,-0.1234,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80T,,,80T,,601,6,595,6538.0,5482.0,5915.0,11116.0,225.0,175.0,175.0,525.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,2P3M86_38932749,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4600.0,0.0157,0.0215,-0.0058,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,3,598,6538.0,5482.0,5915.0,11116.0,15.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,1A10_650937722,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2404.0,0.0159,0.1286,-0.1127,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,601,17,584,6538.0,5482.0,5915.0,11116.0,618.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38918061,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3032.0,0.0158,0.0354,-0.0196,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,3,598,6538.0,5482.0,5915.0,11116.0,25.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,1A10_38934982,T_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2404.0,0.0159,0.0455,-0.0296,0.0,True,,,,450.0000,102,1.0000,,,,,40T,,601,1,600,6538.0,5482.0,5915.0,11116.0,25.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,373707038,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2747.0,0.0159,0.0281,-0.0123,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,601,2,599,6538.0,5482.0,5915.0,11116.0,0.0,0.0,60.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38934996,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2125.0,0.0159,0.0394,-0.0235,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,601,19,582,6538.0,5482.0,5915.0,11116.0,0.0,0.0,130.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38934581,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3692.0,0.0158,0.0276,-0.0119,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,2,599,6538.0,5482.0,5915.0,11116.0,0.0,25.0,50.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38935434,T_80A,Fuse,Breaker-Fuse,2973.0,0.0110,0.0892,-0.0782,0.0,True,2423.0,0.0159,0.1266,-0.1107,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80T,,,80T,,601,6,595,6538.0,5482.0,5915.0,11116.0,25.0,325.0,25.0,75.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,373707034,T_80A,Fuse,Breaker-Fuse,2986.0,0.0110,0.0885,-0.0775,0.0,True,2442.0,0.0159,0.1247,-0.1088,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80T,,,80T,,601,11,590,6538.0,5482.0,5915.0,11116.0,50.0,50.0,150.0,150.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38917789,K_50A,Fuse,Breaker-Fuse,4106.0,0.0110,0.0162,-0.0052,0.0,True,3983.0,0.0158,0.0165,-0.0007,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,50K,,,50K,,601,28,573,6538.0,5482.0,5915.0,11116.0,1108.0,1225.0,1158.0,3175.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38924655,K_80A,Fuse,Breaker-Fuse,3040.0,0.0110,0.0353,-0.0243,0.0,True,2503.0,0.0159,0.0462,-0.0303,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,601,2,599,6538.0,5482.0,5915.0,11116.0,65.0,50.0,75.0,150.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38927187,T_80A,Fuse,Breaker-Fuse,3113.0,0.0110,0.0826,-0.0716,0.0,True,2589.0,0.0159,0.1123,-0.0964,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80T,,,80T,,601,4,597,6538.0,5482.0,5915.0,11116.0,75.0,75.0,85.0,225.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,2M2D93_38934970,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3030.0,0.0158,0.0354,-0.0196,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,601,2,599,6538.0,5482.0,5915.0,11116.0,0.0,75.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38922898,K_80A,Fuse,Breaker-Fuse,3150.0,0.0110,0.0336,-0.0226,0.0,True,2633.0,0.0159,0.0431,-0.0272,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,601,7,594,6538.0,5482.0,5915.0,11116.0,100.0,50.0,50.0,150.0,
67271203,38923880,K_65A,Fuse,1X5X47_660619415,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2164.0,0.0178,0.0385,-0.0207,0.0,True,,,,,65K,,,,,,65K,,5,1,4,350.0,75.0,75.0,225.0,100.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38923868,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2318.0,0.0159,0.0351,-0.0192,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,601,9,592,6538.0,5482.0,5915.0,11116.0,100.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,1HFM73_524679841,T_80A,Fuse,Breaker-Fuse,3944.0,0.0110,0.0557,-0.0447,0.0,True,3818.0,0.0158,0.0588,-0.0430,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80T,,,80T,,601,52,549,6538.0,5482.0,5915.0,11116.0,50.0,552.0,50.0,150.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,30A13_38925547,K_80A,Fuse,Breaker-Fuse,3511.0,0.0110,0.0293,-0.0183,0.0,True,3062.0,0.0158,0.0349,-0.0191,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,601,3,598,6538.0,5482.0,5915.0,11116.0,142.0,100.0,100.0,300.0,
67271203,38923880,K_65A,Fuse,1X5X47_660619413,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2164.0,0.0178,0.0385,-0.0207,0.0,True,,,,,65K,,,,,,65K,,5,1,4,350.0,75.0,75.0,225.0,100.0,0.0,0.0,0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38934604,SMD-20_(E)_125A,Fuse,Breaker-Fuse,3623.0,0.0110,0.0944,-0.0834,0.0,True,3288.0,0.0158,0.1105,-0.0947,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,125E_14.4kV,,,125E_14.4kV,,601,2,599,6538.0,5482.0,5915.0,11116.0,667.0,667.0,667.0,2001.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,361920473,K_40A,Fuse,Breaker-Fuse,3584.0,0.0110,0.0151,-0.0041,0.0,True,3166.0,0.0158,0.0165,-0.0007,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,40K,,,40K,,601,3,598,6538.0,5482.0,5915.0,11116.0,242.0,242.0,242.0,725.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38926187,K_80A,Fuse,Breaker-Fuse,3552.0,0.0110,0.0289,-0.0179,0.0,True,3180.0,0.0158,0.0331,-0.0173,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,601,1,600,6538.0,5482.0,5915.0,11116.0,250.0,250.0,250.0,750.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38923880,K_65A,Fuse,Breaker-Fuse,2816.0,0.0110,0.0272,-0.0162,0.0,True,2244.0,0.0159,0.0367,-0.0208,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,65K,,,65K,,601,5,596,6538.0,5482.0,5915.0,11116.0,350.0,75.0,75.0,225.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,38923857,K_65A,Fuse,Breaker-Fuse,2880.0,0.0110,0.0265,-0.0155,0.0,True,2318.0,0.0159,0.0351,-0.0192,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,65K,,,65K,,601,154,447,6538.0,5482.0,5915.0,11116.0,1170.0,20.0,15.0,45.0,
67271203,67271203,DEFAULT_BREAKER,Breaker,243R89_678224580,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2316.0,0.0159,0.1513,-0.1353,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,601,29,572,6538.0,5482.0,5915.0,11116.0,0.0,0.0,508.0,0,
67271204,38922014,K_65A,Fuse,1KDK19_523507656,K_40A,Fuse,Fuse-Fuse,2780.0,0.0105,0.0181,-0.0075,0.0,True,2144.0,0.0181,0.0222,-0.0041,0.0,True,,65K,,,65K,,,40K,,,40K,,4,3,1,225.0,225.0,325.0,675.0,200.0,200.0,300.0,600.0,
67271204,67271204,DEFAULT_BREAKER,Breaker,W9_38919488,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3765.0,0.0158,0.0270,-0.0112,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,2149,1,2148,11254.0,11532.0,11876.0,3080.0,0.0,0.0,10.0,0,
67271204,55W17_38939923,T_40A,Fuse,38918852,T_30A,Fuse,Fuse-Fuse,,,,,0.0,False,895.0,0.1477,0.1539,-0.0062,0.0,True,,,,,40T,,,,,,30T,,27,10,17,0.0,465.0,0.0,0,0.0,160.0,0.0,0,
67271204,16W9_39083565,T_80A,Fuse,18W3_38918894,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,862.0,0.6109,1.0760,-0.4651,0.0,True,,,,,80T,,,,,,80T,,7,4,3,15.0,100.0,0.0,0,0.0,50.0,0.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38920618,K_80A,Fuse,Breaker-Fuse,3046.0,0.0110,0.0352,-0.0242,0.0,True,2433.0,0.0159,0.0481,-0.0322,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,2149,4,2145,11254.0,11532.0,11876.0,3080.0,40.0,50.0,25.0,75.0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38922291,K_50A,Fuse,Breaker-Fuse,2974.0,0.0110,0.0203,-0.0093,0.0,True,2351.0,0.0159,0.0249,-0.0089,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,50K,,,50K,,2149,0,2149,11254.0,11532.0,11876.0,3080.0,250.0,175.0,175.0,525.0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38919494,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3600.0,0.0158,0.0649,-0.0491,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,2149,20,2129,11254.0,11532.0,11876.0,3080.0,0.0,0.0,515.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38919482,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3915.0,0.0158,0.0258,-0.0100,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,2149,2,2147,11254.0,11532.0,11876.0,3080.0,25.0,0.0,0.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38919502,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3379.0,0.0158,0.0307,-0.0149,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,2149,2,2147,11254.0,11532.0,11876.0,3080.0,0.0,0.0,20.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,W21_38922048,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2705.0,0.0159,0.0415,-0.0256,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,2149,1,2148,11254.0,11532.0,11876.0,3080.0,0.0,0.0,25.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38919473,K_80A,Fuse,Breaker-Fuse,4087.0,0.0110,0.0245,-0.0135,0.0,True,3924.0,0.0158,0.0257,-0.0100,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,2149,5,2144,11254.0,11532.0,11876.0,3080.0,75.0,0.0,25.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38919500,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3379.0,0.0158,0.0307,-0.0149,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,2149,2,2147,11254.0,11532.0,11876.0,3080.0,10.0,0.0,0.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,569749990,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2954.0,0.0158,0.0367,-0.0209,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,2149,3,2146,11254.0,11532.0,11876.0,3080.0,0.0,0.0,15.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38919506,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2954.0,0.0158,0.0367,-0.0209,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,2149,1,2148,11254.0,11532.0,11876.0,3080.0,0.0,0.0,10.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,38922303,K_50A,Fuse,Breaker-Fuse,2974.0,0.0110,0.0203,-0.0093,0.0,True,2351.0,0.0159,0.0249,-0.0089,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,50K,,,50K,,2149,1,2148,11254.0,11532.0,11876.0,3080.0,167.0,167.0,167.0,500.0,
67271204,67271204,DEFAULT_BREAKER,Breaker,1K5W62_566147176,VPST_800A,Recloser,Breaker-Recloser,3042.0,0.0110,0.4358,-0.4248,0.2,True,2429.0,0.0159,0.5108,-0.4949,0.2,True,750.0000,121,1.0000,450.0000,102,1.0000,560.0000,U3,1.6000,300.0000,U4,4.0000,2149,118,2031,11254.0,11532.0,11876.0,3080.0,734.0,642.0,687.0,725.0,
67271204,67271204,DEFAULT_BREAKER,Breaker,W5_394524157,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2751.0,0.0159,0.1206,-0.1047,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,2149,35,2114,11254.0,11532.0,11876.0,3080.0,0.0,445.0,0.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,1HRE68_533963219,L_200A,Recloser,Breaker-Recloser,3431.0,0.0110,0.3327,-0.3217,0.2,True,2922.0,0.0158,0.3890,-0.3732,0.2,True,750.0000,121,1.0000,450.0000,102,1.0000,400.0000,L,,400.0000,L,,2149,695,1454,11254.0,11532.0,11876.0,3080.0,3074.0,3654.0,4159.0,545.0,
67271204,67271204,DEFAULT_BREAKER,Breaker,1MBA38_39010394,NVSS_800A,Recloser,Breaker-Recloser,2880.0,0.0110,0.4783,-0.4673,0.2,True,2247.0,0.0159,0.6038,-0.5879,0.2,True,750.0000,121,1.0000,450.0000,102,1.0000,480.0000,U3,2.0000,350.0000,U3,2.8000,2149,1197,952,11254.0,11532.0,11876.0,3080.0,6702.0,5774.0,5949.0,575.0,
67271204,67271204,DEFAULT_BREAKER,Breaker,W25-1_394524152,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2466.0,0.0159,0.1388,-0.1229,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,2149,38,2111,11254.0,11532.0,11876.0,3080.0,0.0,460.0,0.0,0,
67271204,67271204,DEFAULT_BREAKER,Breaker,W25-1_392789379,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2466.0,0.0159,0.1388,-0.1229,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,2149,7,2142,11254.0,11532.0,11876.0,3080.0,0.0,95.0,0.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,396492008,K_40A,Fuse,Breaker-Fuse,2701.0,0.0110,0.0185,-0.0075,0.0,True,2125.0,0.0159,0.0224,-0.0065,0.0,True,750.0000,121,1.0000,400.0000,102,1.0000,,40K,,,40K,,141,16,125,732.0,380.0,940.0,0.0,175.0,150.0,275.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,38919040,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3062.0,0.0158,0.0249,-0.0091,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,141,1,140,732.0,380.0,940.0,0.0,25.0,0.0,0.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,783247128,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2866.0,0.0158,0.0267,-0.0109,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,141,4,137,732.0,380.0,940.0,0.0,0.0,0.0,95.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,38921485,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2315.0,0.0159,0.1383,-0.1224,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,141,13,128,732.0,380.0,940.0,0.0,168.0,0.0,0.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,38921817,T_80A,Fuse,Breaker-Fuse,2620.0,0.0112,0.1101,-0.0989,0.0,True,2037.0,0.0159,0.1772,-0.1613,0.0,True,750.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,141,0,141,732.0,380.0,940.0,0.0,0.0,0.0,0.0,0.0,
67301202,67301202,DEFAULT_BREAKER,Breaker,38933123,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2840.0,0.0158,0.0269,-0.0111,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,141,1,140,732.0,380.0,940.0,0.0,38.0,0.0,0.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,38934824,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3235.0,0.0158,0.0234,-0.0077,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,141,2,139,732.0,380.0,940.0,0.0,0.0,0.0,10.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,1XQK97_677945361,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2959.0,0.0158,0.1105,-0.0947,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,141,20,121,732.0,380.0,940.0,0.0,138.0,0.0,0.0,0,
67301202,67301202,DEFAULT_BREAKER,Breaker,1XQK95_677945359,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2728.0,0.0158,0.1219,-0.1060,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,141,50,91,732.0,380.0,940.0,0.0,0.0,0.0,370.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,1K1E87_38925118,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2026.0,0.0159,0.0421,-0.0262,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1136,11,1125,6760.0,8435.0,4860.0,225.0,225.0,0.0,0.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,19T39_38934600,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1714.0,0.0160,0.2475,-0.2316,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1136,23,1113,6760.0,8435.0,4860.0,225.0,255.0,0.0,0.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,38927038,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2787.0,0.0158,0.0993,-0.0835,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1136,8,1128,6760.0,8435.0,4860.0,225.0,0.0,0.0,165.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,38932272,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2779.0,0.0158,0.0277,-0.0119,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1136,2,1134,6760.0,8435.0,4860.0,225.0,40.0,0.0,0.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,1K1E88_38921259,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2013.0,0.0159,0.0425,-0.0266,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1136,4,1132,6760.0,8435.0,4860.0,225.0,0.0,0.0,45.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,38936932,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2589.0,0.0158,0.0304,-0.0146,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1136,4,1132,6760.0,8435.0,4860.0,225.0,100.0,0.0,0.0,0,
67301203,220G31_678731747,T_30A,Fuse,19TM8_38929690,T_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1016.0,0.0687,0.0775,-0.0088,0.0,True,,,,,30T,,,,,,25T,,1,0,1,0.0,55.0,0.0,0,0.0,15.0,0.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,1K1E91_38919710,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1964.0,0.0159,0.0441,-0.0282,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1136,1,1135,6760.0,8435.0,4860.0,225.0,0.0,15.0,0.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,785767717,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2373.0,0.0159,0.1318,-0.1160,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1136,11,1125,6760.0,8435.0,4860.0,225.0,0.0,0.0,430.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,1K1E97_38936505,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1794.0,0.0160,0.0505,-0.0345,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1136,7,1129,6760.0,8435.0,4860.0,225.0,90.0,0.0,0.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,1RRG48_38923497,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2358.0,0.0159,0.0344,-0.0185,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1136,1,1135,6760.0,8435.0,4860.0,225.0,10.0,0.0,0.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,1K1F03_39010568,VPST_800A,Recloser,Breaker-Recloser,1981.0,0.0117,0.6585,-0.6468,0.2,True,1677.0,0.0160,0.6576,-0.6417,0.2,True,620.0000,121,1.0000,400.0000,102,1.0000,550.0000,U4,1.2000,320.0000,U4,2.5000,1136,589,547,6760.0,8435.0,4860.0,225.0,4250.0,4058.0,2050.0,225.0,
67301203,67301203,DEFAULT_BREAKER,Breaker,9C4_39010581,L_200A,Recloser,Breaker-Recloser,2031.0,0.0115,0.5954,-0.5839,0.2,True,1748.0,0.0160,0.7595,-0.7435,0.2,True,620.0000,121,1.0000,400.0000,102,1.0000,400.0000,L,,400.0000,L,,1136,440,696,6760.0,8435.0,4860.0,225.0,1580.0,4338.0,1918.0,0,
67301203,67301203,DEFAULT_BREAKER,Breaker,1K1E86_660374273,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2072.0,0.0159,0.1776,-0.1617,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1136,12,1124,6760.0,8435.0,4860.0,225.0,0.0,0.0,115.0,0,
67311201,67311201,DEFAULT_BREAKER,Breaker,38918541,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4223.0,0.0157,0.0236,-0.0079,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1320,1,1319,7170.0,5977.0,10335.0,3269.0,15.0,0.0,0.0,0,
67311201,67311201,DEFAULT_BREAKER,Breaker,376635407,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3039.0,0.0158,0.0251,-0.0093,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1320,2,1318,7170.0,5977.0,10335.0,3269.0,40.0,0.0,0.0,0,
67311201,67311201,DEFAULT_BREAKER,Breaker,38927541,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4596.0,0.0157,0.0215,-0.0058,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1320,4,1316,7170.0,5977.0,10335.0,3269.0,50.0,0.0,0.0,0,
67311201,242W50_846046945,T_40A,Fuse,242W53_672887650,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1081.0,0.1022,0.6470,-0.5448,0.0,True,,,,,40T,,,,,,80T,,101,90,11,350.0,2150.0,350.0,1050.0,0.0,1375.0,0.0,0,
67311201,242W50_846046945,T_40A,Fuse,26TJ73_755615293,T_80A,Fuse,Fuse-Fuse,1626.0,0.0464,0.2742,-0.2278,0.0,True,1097.0,0.0993,0.6260,-0.5267,0.0,True,,40T,,,40T,,,80T,,,80T,,101,0,101,350.0,2150.0,350.0,1050.0,350.0,350.0,350.0,1050.0,
67311201,67311201,DEFAULT_BREAKER,Breaker,2FFT42_164216477,L_140A,Recloser,Breaker-Recloser,3213.0,0.0110,0.2597,-0.2487,0.2,True,2720.0,0.0158,0.2992,-0.2834,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,280.0000,L,,280.0000,L,,1320,355,965,7170.0,5977.0,10335.0,3269.0,2992.0,715.0,1738.0,0,
67311201,01AJ744_39010527,VPST_800A,Recloser,1H3M47_476088714,L_200A,Recloser,Recloser-Recloser,1758.0,1.0184,0.7518,0.2666,0.22,False,1202.0,1.5143,1.3934,0.1208,0.22,True,550.0000,U4,1.5000,360.0000,U4,2.5000,400.0000,L,,400.0000,L,,681,148,533,2667.0,4762.0,6265.0,3194.0,375.0,2730.0,680.0,1095.0,
67311201,67311201,DEFAULT_BREAKER,Breaker,1YHJ15_677400243,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3639.0,0.0157,0.1557,-0.1399,0.2,True,,,,400.0000,102,1.0000,,,,,TS150E,,1320,23,1297,7170.0,5977.0,10335.0,3269.0,0.0,275.0,0.0,0,
67311201,2FGA81_677138159,VPST_800A,Recloser,1H5J63_39010630,L_100A,Recloser,Recloser-Recloser,,,,,0.22,False,1983.0,0.2865,0.2941,-0.0075,0.22,True,,,,280.0000,U4,1.6000,,,,200.0000,L,,883,78,805,3750.0,4862.0,8332.0,3269.0,0.0,0.0,1280.0,0,
67311201,2FGA81_677138159,VPST_800A,Recloser,4N1.5_677400260,TRIPSAVER_II_100A,TripSaver,Recloser-TripSaver,2604.0,0.2246,0.1292,0.0955,0.22,True,2015.0,0.2806,0.1851,0.0956,0.22,True,400.0000,U4,1.0000,280.0000,U4,1.6000,,TS80T,,,TS80T,,883,25,858,3750.0,4862.0,8332.0,3269.0,230.0,0.0,112.0,0,
67311201,2FGA81_677138159,VPST_800A,Recloser,1YHK66_677400287,TRIPSAVER_II_200A,TripSaver,Recloser-TripSaver,,,,,0.22,False,2629.0,0.2065,0.2286,-0.0221,0.22,True,,,,280.0000,U4,1.6000,,,,,TS150E,,883,14,869,3750.0,4862.0,8332.0,3269.0,0.0,0.0,245.0,0,
67311201,2FGA81_677138159,VPST_800A,Recloser,4N6-1_677400269,TRIPSAVER_II_100A,TripSaver,Recloser-TripSaver,,,,,0.22,False,1885.0,0.3065,0.2052,0.1014,0.22,True,,,,280.0000,U4,1.6000,,,,,TS80T,,883,14,869,3750.0,4862.0,8332.0,3269.0,198.0,0.0,0.0,0,
67311201,67311201,DEFAULT_BREAKER,Breaker,2FGA81_677138159,VPST_800A,Recloser,Breaker-Recloser,3240.0,0.0110,0.1756,-0.1646,0.2,True,2753.0,0.0158,0.1973,-0.1814,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,400.0000,U4,1.0000,280.0000,U4,1.6000,1320,883,437,7170.0,5977.0,10335.0,3269.0,3750.0,4862.0,8332.0,3269.0,
67311201,2FGA81_677138159,VPST_800A,Recloser,01AJ744_39010527,VPST_800A,Recloser,Recloser-Recloser,2476.0,0.2395,0.5396,-0.3001,0.22,True,1875.0,0.3088,0.6645,-0.3558,0.22,True,400.0000,U4,1.0000,280.0000,U4,1.6000,550.0000,U4,1.5000,360.0000,U4,2.5000,883,681,202,3750.0,4862.0,8332.0,3269.0,2667.0,4762.0,6265.0,3194.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,5P3_753970634,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2876.0,0.0158,0.0381,-0.0223,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,17,1384,7284.0,7247.0,7088.0,3537.5,0.0,175.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,38932771,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2920.0,0.0158,0.0373,-0.0215,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,6,1395,7284.0,7247.0,7088.0,3537.5,0.0,0.0,90.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,1N7R33_38927848,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3538.0,0.0158,0.0291,-0.0133,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,4,1397,7284.0,7247.0,7088.0,3537.5,0.0,0.0,25.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,2P13_38916573,T_80A,Fuse,Breaker-Fuse,3433.0,0.0110,0.0702,-0.0592,0.0,True,3031.0,0.0158,0.0864,-0.0706,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,1401,4,1397,7284.0,7247.0,7088.0,3537.5,202.0,125.0,135.0,375.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,2P4_38918294,K_80A,Fuse,Breaker-Fuse,3832.0,0.0110,0.0264,-0.0154,0.0,True,3633.0,0.0157,0.0282,-0.0124,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,1401,2,1399,7284.0,7247.0,7088.0,3537.5,50.0,50.0,50.0,150.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,21HC07_38933139,T_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2070.0,0.0159,0.0570,-0.0411,0.0,True,,,,400.0000,102,1.0000,,,,,40T,,1401,3,1398,7284.0,7247.0,7088.0,3537.5,0.0,0.0,50.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,5P3_753970630,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2876.0,0.0158,0.0381,-0.0223,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,2,1399,7284.0,7247.0,7088.0,3537.5,0.0,15.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,5P2_38927881,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2929.0,0.0158,0.0372,-0.0213,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,5,1396,7284.0,7247.0,7088.0,3537.5,0.0,75.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,38919284,T_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2180.0,0.0159,0.0527,-0.0368,0.0,True,,,,400.0000,102,1.0000,,,,,40T,,1401,40,1361,7284.0,7247.0,7088.0,3537.5,0.0,0.0,510.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,5P3_753970629,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2876.0,0.0158,0.0381,-0.0223,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,1,1400,7284.0,7247.0,7088.0,3537.5,0.0,15.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,38928232,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4773.0,0.0157,0.0208,-0.0051,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,4,1397,7284.0,7247.0,7088.0,3537.5,25.0,0.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,38918030,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2408.0,0.0159,0.1281,-0.1123,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1401,8,1393,7284.0,7247.0,7088.0,3537.5,0.0,88.0,145.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,P12_38917424,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3880.0,0.0157,0.0572,-0.0415,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1401,3,1398,7284.0,7247.0,7088.0,3537.5,0.0,15.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,38931873,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2804.0,0.0158,0.0395,-0.0237,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,12,1389,7284.0,7247.0,7088.0,3537.5,0.0,0.0,100.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,38931197,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3426.0,0.0158,0.0302,-0.0144,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,9,1392,7284.0,7247.0,7088.0,3537.5,50.0,0.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,3P9-6_38925190,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2990.0,0.0158,0.0361,-0.0203,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,3,1398,7284.0,7247.0,7088.0,3537.5,0.0,25.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,2P8_130787424,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3196.0,0.0158,0.0329,-0.0171,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1401,5,1396,7284.0,7247.0,7088.0,3537.5,167.0,0.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,38929134,T_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2180.0,0.0159,0.0527,-0.0368,0.0,True,,,,400.0000,102,1.0000,,,,,40T,,1401,1,1400,7284.0,7247.0,7088.0,3537.5,0.0,0.0,15.0,0,
67311202,38925290,T_80A,Fuse,38930013,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,4185.0,0.0279,0.0505,-0.0226,0.0,True,,,,,80T,,,,,,80T,,57,12,45,190.0,212.0,192.0,0,0.0,0.0,65.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,7P1_38927476,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2627.0,0.0158,0.1096,-0.0937,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1401,4,1397,7284.0,7247.0,7088.0,3537.5,75.0,0.0,75.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,2A5X39_38917334,K_80A,Fuse,Breaker-Fuse,3125.0,0.0110,0.0340,-0.0230,0.0,True,2651.0,0.0158,0.0427,-0.0268,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,1401,7,1394,7284.0,7247.0,7088.0,3537.5,215.0,225.0,215.0,600.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,2DCC07_38952186,K_80A,Fuse,Breaker-Fuse,3136.0,0.0110,0.0338,-0.0228,0.0,True,2664.0,0.0158,0.0424,-0.0266,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,1401,8,1393,7284.0,7247.0,7088.0,3537.5,112.0,188.0,138.0,262.5,
67311202,67311202,DEFAULT_BREAKER,Breaker,P12_654578881,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3880.0,0.0157,0.1072,-0.0915,0.2,True,,,,400.0000,102,1.0000,,,,,TS100T,,1401,52,1349,7284.0,7247.0,7088.0,3537.5,0.0,805.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,3P12-1_654578866,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,3464.0,0.0110,0.0932,-0.0822,0.2,True,3097.0,0.0158,0.1050,-0.0892,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,,TS80T,,,TS80T,,1401,40,1361,7284.0,7247.0,7088.0,3537.5,414.0,240.0,290.0,550.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,3P13_654578857,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,3466.0,0.0110,0.1226,-0.1116,0.2,True,3100.0,0.0158,0.1417,-0.1259,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,,TS100T,,,TS100T,,1401,63,1338,7284.0,7247.0,7088.0,3537.5,112.0,628.0,220.0,337.5,
67311202,67311202,DEFAULT_BREAKER,Breaker,2FGA74_657038354,VPST_800A,Recloser,Breaker-Recloser,2849.0,0.0111,0.2018,-0.1907,0.2,True,2313.0,0.0159,0.2372,-0.2213,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,400.0000,U4,1.0000,280.0000,U4,1.6000,1401,324,1077,7284.0,7247.0,7088.0,3537.5,1618.0,15.0,2532.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,1W6Q08_657218811,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,4377.0,0.0110,0.1316,-0.1206,0.2,True,4627.0,0.0157,0.1259,-0.1102,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,,TS150E,,,TS150E,,1401,74,1327,7284.0,7247.0,7088.0,3537.5,240.0,262.0,245.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,2P14_654578888,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,3417.0,0.0110,0.1248,-0.1138,0.2,True,3008.0,0.0158,0.1476,-0.1318,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,,TS100T,,,TS100T,,1401,1,1400,7284.0,7247.0,7088.0,3537.5,15.0,0.0,0.0,0,
67311202,67311202,DEFAULT_BREAKER,Breaker,P15_654578898,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,3856.0,0.0110,0.1079,-0.0969,0.2,True,3663.0,0.0157,0.1146,-0.0989,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,,TS100T,,,TS100T,,1401,56,1345,7284.0,7247.0,7088.0,3537.5,519.0,272.0,362.0,500.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,1W8H20_657592092,VPST_800A,Recloser,Breaker-Recloser,2887.0,0.0110,0.5179,-0.5069,0.2,True,2352.0,0.0159,0.5380,-0.5222,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,680.0000,U3,1.4000,440.0000,U3,2.0000,1401,359,1042,7284.0,7247.0,7088.0,3537.5,945.0,3462.0,690.0,225.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,3P1_769927347,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,3626.0,0.0110,0.0891,-0.0781,0.2,True,3307.0,0.0158,0.0978,-0.0820,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,,TS80T,,,TS80T,,1401,28,1373,7284.0,7247.0,7088.0,3537.5,50.0,50.0,300.0,150.0,
67311202,67311202,DEFAULT_BREAKER,Breaker,25GB47_753970618,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,2824.0,0.0158,0.2898,-0.2740,0.2,True,,,,400.0000,102,1.0000,,,,280.0000,L,,1401,111,1290,7284.0,7247.0,7088.0,3537.5,1632.0,0.0,0.0,0,
67321202,16LKK4_38932320,T_50A,Fuse,2A6E09_784446291,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,1424.0,0.0924,0.1543,-0.0619,0.0,True,,,,,50T,,,,,,50T,,6,4,2,130.0,0.0,0.0,0,115.0,0.0,0.0,0,
67321202,67321202,DEFAULT_BREAKER,Breaker,2M2E62_38931603,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2510.0,0.0335,0.1182,-0.0848,0.0,True,,,,300.0000,105,1.0000,,,,,80T,,852,11,841,4155.0,4425.0,4988.0,150.0,0.0,0.0,340.0,0,
67321202,67321202,DEFAULT_BREAKER,Breaker,1K3N89_38917776,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2724.0,0.0292,0.1032,-0.0740,0.0,True,,,,300.0000,105,1.0000,,,,,80T,,852,29,823,4155.0,4425.0,4988.0,150.0,0.0,0.0,490.0,0,
67321202,16A6_38930099,T_80A,Fuse,2A5Q72_783557076,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1291.0,0.2766,0.4342,-0.1575,0.0,True,,,,,80T,,,,,,80T,,1,1,0,0.0,15.0,0.0,0,0.0,15.0,0.0,0,
67321202,67321202,DEFAULT_BREAKER,Breaker,38920889,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3069.0,0.0236,0.0248,-0.0012,0.0,True,,,,300.0000,105,1.0000,,,,,65K,,852,3,849,4155.0,4425.0,4988.0,150.0,25.0,0.0,0.0,0,
67321202,67321202,DEFAULT_BREAKER,Breaker,38921323,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2914.0,0.0259,0.0262,-0.0003,0.0,True,,,,300.0000,105,1.0000,,,,,65K,,852,1,851,4155.0,4425.0,4988.0,150.0,140.0,0.0,0.0,0,
67321202,18A7_38920271,T_40A,Fuse,18AF2_38934205,T_100A,Fuse,Fuse-Fuse,,,,,0.0,False,1598.0,0.0480,0.4941,-0.4461,0.0,True,,,,,40T,,,,,,100T,,21,19,2,25.0,290.0,25.0,75.0,0.0,265.0,0.0,0,
67321202,67321202,DEFAULT_BREAKER,Breaker,01BD561_39010910,VPST_800A,Recloser,Breaker-Recloser,2607.0,0.0208,0.4236,-0.4027,0.2,True,1988.0,0.0481,0.6029,-0.5548,0.2,True,560.0000,104,1.0000,300.0000,105,1.0000,500.0000,U4,1.5000,360.0000,U4,2.5000,852,358,494,4155.0,4425.0,4988.0,150.0,2408.0,1392.0,2050.0,75.0,
67321202,67321202,DEFAULT_BREAKER,Breaker,8A5_671028653,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2357.0,0.0372,0.1476,-0.1104,0.2,True,,,,300.0000,105,1.0000,,,,,TS80T,,852,33,819,4155.0,4425.0,4988.0,150.0,392.0,0.0,0.0,0,
67321202,67321202,DEFAULT_BREAKER,Breaker,8A5-1_779605770,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,2319.0,0.0382,0.3427,-0.3045,0.2,True,,,,300.0000,105,1.0000,,,,280.0000,L,,852,82,770,4155.0,4425.0,4988.0,150.0,0.0,0.0,1512.0,0,
67321202,67321202,DEFAULT_BREAKER,Breaker,1YDD89_675807101,VPST_800A,Recloser,Breaker-Recloser,2572.0,0.0214,0.4328,-0.4114,0.2,True,1955.0,0.0493,0.6197,-0.5705,0.2,True,560.0000,104,1.0000,300.0000,105,1.0000,500.0000,U4,1.5000,360.0000,U4,2.5000,852,246,606,4155.0,4425.0,4988.0,150.0,25.0,3008.0,500.0,75.0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38920869,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3521.0,0.0158,0.0292,-0.0135,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,884,8,876,5580.0,3837.0,5304.0,2458.5,0.0,0.0,78.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38926820,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3312.0,0.0158,0.0314,-0.0156,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,884,8,876,5580.0,3837.0,5304.0,2458.5,0.0,0.0,75.0,0,
67351201,1KA17_38932711,T_80A,Fuse,1KAP4_38929682,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1553.0,0.1927,0.2997,-0.1070,0.0,True,,,,,80T,,,,,,80T,,16,9,7,0.0,0.0,250.0,0,0.0,0.0,135.0,0,
67351201,1MJF88_39011046,VPSS_800A,Recloser,1KA17_38932711,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,1610.0,0.2180,0.2795,-0.0614,0.0,True,,,,300.0000,U5,1.5000,,,,,80T,,105,16,89,0.0,0.0,1328.0,0,0.0,0.0,250.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38925679,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4376.0,0.0157,0.0226,-0.0069,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,884,1,883,5580.0,3837.0,5304.0,2458.5,25.0,50.0,0.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,2K2_38929526,K_80A,Fuse,Breaker-Fuse,3568.0,0.0110,0.0288,-0.0178,0.0,True,2999.0,0.0158,0.0360,-0.0201,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,884,2,882,5580.0,3837.0,5304.0,2458.5,25.0,10.0,25.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,2K9_169235210,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2705.0,0.0158,0.0415,-0.0257,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,884,0,884,5580.0,3837.0,5304.0,2458.5,50.0,0.0,0.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38928378,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2742.0,0.0158,0.0407,-0.0249,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,884,2,882,5580.0,3837.0,5304.0,2458.5,0.0,0.0,25.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38925590,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2919.0,0.0158,0.0373,-0.0215,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,884,6,878,5580.0,3837.0,5304.0,2458.5,0.0,25.0,0.0,0,
67351201,1MJF88_39011046,VPSS_800A,Recloser,1KA17_38932682,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,1610.0,0.2180,0.2795,-0.0614,0.0,True,,,,300.0000,U5,1.5000,,,,,80T,,105,33,72,0.0,0.0,1328.0,0,0.0,0.0,430.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38916029,K_65A,Fuse,Breaker-Fuse,3235.0,0.0110,0.0234,-0.0124,0.0,True,2602.0,0.0158,0.0302,-0.0144,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,884,2,882,5580.0,3837.0,5304.0,2458.5,100.0,100.0,100.0,300.0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38931867,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2650.0,0.0158,0.0295,-0.0136,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,884,2,882,5580.0,3837.0,5304.0,2458.5,0.0,0.0,25.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,2K6_38928138,T_80A,Fuse,Breaker-Fuse,3445.0,0.0110,0.0698,-0.0588,0.0,True,2847.0,0.0158,0.0959,-0.0800,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,884,16,868,5580.0,3837.0,5304.0,2458.5,692.0,632.0,680.0,1776.0,
67351201,67351201,DEFAULT_BREAKER,Breaker,38933171,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,5046.0,0.0157,0.0197,-0.0041,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,884,20,864,5580.0,3837.0,5304.0,2458.5,200.0,0.0,0.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,1MJF88_39011046,VPSS_800A,Recloser,Breaker-Recloser,,,,,0.2,False,3170.0,0.0158,0.1742,-0.1584,0.2,True,,,,400.0000,102,1.0000,,,,300.0000,U5,1.5000,884,105,779,5580.0,3837.0,5304.0,2458.5,0.0,0.0,1328.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,K23_650687762,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3430.0,0.0158,0.0941,-0.0784,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,884,45,839,5580.0,3837.0,5304.0,2458.5,0.0,388.0,0.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,2K9_650687751,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2705.0,0.0158,0.1232,-0.1073,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,884,13,871,5580.0,3837.0,5304.0,2458.5,230.0,0.0,0.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,3K5_39010894,L_200A,Recloser,Breaker-Recloser,,,,,0.2,False,2507.0,0.0159,0.4562,-0.4403,0.2,True,,,,400.0000,102,1.0000,,,,400.0000,L,,884,166,718,5580.0,3837.0,5304.0,2458.5,2408.0,0.0,0.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,1TJJ18_676399512,VPST_800A,Recloser,Breaker-Recloser,3128.0,0.0110,0.4683,-0.4573,0.2,True,2478.0,0.0159,0.4599,-0.4440,0.2,True,850.0000,121,1.0000,400.0000,102,1.0000,680.0000,U3,1.4000,360.0000,U3,2.2000,884,411,473,5580.0,3837.0,5304.0,2458.5,1528.0,2088.0,2558.0,75.0,
67351201,67351201,DEFAULT_BREAKER,Breaker,2K6_769154282,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2847.0,0.0158,0.1157,-0.0999,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,884,8,876,5580.0,3837.0,5304.0,2458.5,40.0,0.0,0.0,0,
67351201,67351201,DEFAULT_BREAKER,Breaker,1WFA67_650687746,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3871.0,0.0157,0.1075,-0.0917,0.2,True,,,,400.0000,102,1.0000,,,,,TS100T,,884,14,870,5580.0,3837.0,5304.0,2458.5,0.0,190.0,0.0,0,
67351203,67351203,DEFAULT_BREAKER,Breaker,J15_38917342,T_80A,Fuse,Breaker-Fuse,4198.0,0.0110,0.0502,-0.0392,0.0,True,3858.0,0.0157,0.0578,-0.0421,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,292,13,279,1662.0,2575.0,1350.0,2082.5,40.0,40.0,140.0,120.0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38916015,K_80A,Fuse,Breaker-Fuse,4937.0,0.0110,0.0201,-0.0091,0.0,True,5095.0,0.0156,0.0196,-0.0039,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,292,1,291,1662.0,2575.0,1350.0,2082.5,50.0,50.0,50.0,150.0,
67351203,67351203,DEFAULT_BREAKER,Breaker,165585365,K_80A,Fuse,Breaker-Fuse,4488.0,0.0110,0.0220,-0.0110,0.0,True,4305.0,0.0157,0.0230,-0.0074,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,292,10,282,1662.0,2575.0,1350.0,2082.5,375.0,375.0,325.0,975.0,
67351203,3J.5_39010802,VPSS_800A,Recloser,38929116,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,2580.0,0.1078,0.1129,-0.0051,0.0,True,,,,200.0000,132,1.0000,,,,,80T,,107,4,103,0.0,1170.0,0.0,112.5,0.0,55.0,0.0,0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38931252,K_80A,Fuse,Breaker-Fuse,4092.0,0.0110,0.0245,-0.0135,0.0,True,3709.0,0.0157,0.0275,-0.0117,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,292,2,290,1662.0,2575.0,1350.0,2082.5,100.0,100.0,100.0,300.0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38920261,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3980.0,0.0157,0.0191,-0.0034,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,292,25,267,1662.0,2575.0,1350.0,2082.5,0.0,0.0,185.0,0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38928619,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3961.0,0.0157,0.0254,-0.0097,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,292,3,289,1662.0,2575.0,1350.0,2082.5,0.0,0.0,50.0,0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38928046,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3709.0,0.0157,0.0275,-0.0117,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,292,3,289,1662.0,2575.0,1350.0,2082.5,0.0,0.0,15.0,0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38917692,K_80A,Fuse,Breaker-Fuse,4033.0,0.0110,0.0249,-0.0139,0.0,True,3625.0,0.0157,0.0282,-0.0125,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,292,1,291,1662.0,2575.0,1350.0,2082.5,50.0,100.0,50.0,200.0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38919678,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3803.0,0.0157,0.0198,-0.0041,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,292,35,257,1662.0,2575.0,1350.0,2082.5,405.0,0.0,0.0,0,
