Circuit,Upstream_Equipment_Number,Upstream_Equipment_ID,Upstream_Device_Type,Downstream_Equipment_Number,Downstream_Equipment_ID,Downstream_Device_Type,Check_Type,Phase_Fault_Current_A,Phase_Upstream_Time_s,Phase_Downstream_Time_s,Phase_Margin_s,Phase_Required_Margin_s,Phase_Violation,Ground_Fault_Current_A,Ground_Upstream_Time_s,Ground_Downstream_Time_s,Ground_Margin_s,Ground_Required_Margin_s,Ground_Violation,Upstream_Phase_Pickup_A,Upstream_Phase_Curve,Upstream_Phase_TD,Upstream_Ground_Pickup_A,Upstream_Ground_Curve,Upstream_Ground_TD,Downstream_Phase_Pickup_A,Downstream_Phase_Curve,Downstream_Phase_TD,Downstream_Ground_Pickup_A,Downstream_Ground_Curve,Downstream_Ground_TD,Upstream_Total_Customers,Downstream_Total_Customers,Customers_Erroneously_Disconnected,Upstream_Device_Downstream_A_PH_cKVA,Upstream_Device_Downstream_B_PH_cKVA,Upstream_Device_Downstream_C_PH_cKVA,Upstream_Device_Total_Downstream_3PH_cKVA,Downstream_Device_Downstream_A_PH_cKVA,Downstream_Device_Downstream_B_PH_cKVA,Downstream_Device_Downstream_C_PH_cKVA,Downstream_Device_Total_Downstream_3PH_cKVA,Notes
67351203,3J.5_39010802,VPSS_800A,Recloser,38931981,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,2613.0,0.1068,0.1106,-0.0038,0.0,True,,,,200.0000,132,1.0000,,,,,80T,,107,7,100,0.0,1170.0,0.0,112.5,0.0,125.0,0.0,0,
67351203,67351203,DEFAULT_BREAKER,Breaker,38925539,K_80A,Fuse,Breaker-Fuse,5081.0,0.0110,0.0196,-0.0086,0.0,True,5348.0,0.0156,0.0187,-0.0031,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,292,4,288,1662.0,2575.0,1350.0,2082.5,50.0,0.0,25.0,0,
67351203,67351203,DEFAULT_BREAKER,Breaker,3J.5_39010802,VPSS_800A,Recloser,Breaker-Recloser,,,,,0.2,False,4569.0,0.0157,0.0823,-0.0666,0.2,True,,,,400.0000,102,1.0000,,,,200.0000,132,1.0000,292,107,185,1662.0,2575.0,1350.0,2082.5,0.0,1170.0,0.0,112.5,
67351203,67351203,DEFAULT_BREAKER,Breaker,J18_669340536,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,3951.0,0.0110,0.1050,-0.0940,0.2,True,3508.0,0.0158,0.1208,-0.1050,0.2,True,850.0000,121,1.0000,400.0000,102,1.0000,,TS100T,,,TS100T,,292,13,279,1662.0,2575.0,1350.0,2082.5,140.0,50.0,125.0,75.0,
67351203,67351203,DEFAULT_BREAKER,Breaker,J15_669340526,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,4198.0,0.0110,0.0783,-0.0673,0.2,True,3858.0,0.0157,0.0842,-0.0684,0.2,True,850.0000,121,1.0000,400.0000,102,1.0000,,TS80T,,,TS80T,,292,40,252,1662.0,2575.0,1350.0,2082.5,50.0,465.0,50.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,38950326,SMU-20_(E)_125A,Fuse,Breaker-Fuse,3389.0,0.0110,0.1052,-0.0942,0.0,True,2784.0,0.0158,0.1458,-0.1300,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,125E_14.4kV,,,125E_14.4kV,,462,1,461,4518.0,5413.0,5788.0,10916.0,667.0,667.0,667.0,2000.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,2H6K85_38920791,SMU-20_(E)_50A,Fuse,Breaker-Fuse,2946.0,0.0112,0.0380,-0.0268,0.0,True,2287.0,0.0159,0.0485,-0.0326,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,50E_14.4kV,,,50E_14.4kV,,462,1,461,4518.0,5413.0,5788.0,10916.0,333.0,333.0,333.0,1000.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,38930479,K_65A,Fuse,Breaker-Fuse,4531.0,0.0110,0.0173,-0.0063,0.0,True,4363.0,0.0157,0.0178,-0.0021,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,462,2,460,4518.0,5413.0,5788.0,10916.0,257.0,242.0,242.0,725.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,1KLN82_38919244,K_65A,Fuse,Breaker-Fuse,2938.0,0.0112,0.0260,-0.0148,0.0,True,2277.0,0.0159,0.0360,-0.0201,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,462,1,461,4518.0,5413.0,5788.0,10916.0,100.0,100.0,100.0,300.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,38920190,K_65A,Fuse,Breaker-Fuse,3921.0,0.0110,0.0193,-0.0083,0.0,True,3472.0,0.0158,0.0217,-0.0060,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,462,4,458,4518.0,5413.0,5788.0,10916.0,40.0,15.0,40.0,45.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,5H6_38917144,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2330.0,0.0159,0.0349,-0.0190,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,462,4,458,4518.0,5413.0,5788.0,10916.0,0.0,0.0,105.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,38936892,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3369.0,0.0158,0.0225,-0.0067,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,462,7,455,4518.0,5413.0,5788.0,10916.0,75.0,0.0,0.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,5H8_38918348,SMU-20_(E)_50A,Fuse,Breaker-Fuse,2989.0,0.0111,0.0376,-0.0265,0.0,True,2333.0,0.0159,0.0475,-0.0316,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,50E_14.4kV,,,50E_14.4kV,,462,1,461,4518.0,5413.0,5788.0,10916.0,333.0,333.0,333.0,1000.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,1KLN82_38930372,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2277.0,0.0159,0.0360,-0.0201,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,462,7,455,4518.0,5413.0,5788.0,10916.0,25.0,0.0,0.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,H11_38926906,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4123.0,0.0157,0.0186,-0.0029,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,462,5,457,4518.0,5413.0,5788.0,10916.0,0.0,0.0,50.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,1K3F81_38922472,K_30A,Fuse,Breaker-Fuse,2862.0,0.0114,0.0155,-0.0041,0.0,True,2198.0,0.0159,0.0182,-0.0024,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,30K,,,30K,,462,8,454,4518.0,5413.0,5788.0,10916.0,167.0,167.0,167.0,500.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,1EWQ51_38928224,K_30A,Fuse,Breaker-Fuse,2859.0,0.0114,0.0155,-0.0041,0.0,True,2196.0,0.0159,0.0183,-0.0024,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,30K,,,30K,,462,3,459,4518.0,5413.0,5788.0,10916.0,50.0,50.0,100.0,150.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,2QEY65_828033555,SMU-20_(E)_50A,Fuse,Breaker-Fuse,2994.0,0.0111,0.0375,-0.0264,0.0,True,2338.0,0.0159,0.0474,-0.0315,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,50E_14.4kV,,,50E_14.4kV,,462,0,462,4518.0,5413.0,5788.0,10916.0,0.0,0.0,0.0,1000.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,5H6_355504566,K_65A,Fuse,Breaker-Fuse,2988.0,0.0111,0.0255,-0.0144,0.0,True,2332.0,0.0159,0.0349,-0.0190,0.0,True,850.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,462,3,459,4518.0,5413.0,5788.0,10916.0,25.0,25.0,50.0,100.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,H10_38934541,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4242.0,0.0157,0.0182,-0.0025,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,462,17,445,4518.0,5413.0,5788.0,10916.0,0.0,0.0,100.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,1EWQ51_38933812,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2179.0,0.0159,0.0381,-0.0222,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,462,7,455,4518.0,5413.0,5788.0,10916.0,0.0,130.0,0.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,2M3W39_38927102,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3831.0,0.0157,0.0197,-0.0040,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,462,3,459,4518.0,5413.0,5788.0,10916.0,50.0,0.0,0.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,H16_677147110,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,4059.0,0.0110,0.1020,-0.0910,0.2,True,3660.0,0.0157,0.1147,-0.0990,0.2,True,850.0000,121,1.0000,400.0000,102,1.0000,,TS100T,,,TS100T,,462,65,397,4518.0,5413.0,5788.0,10916.0,455.0,300.0,562.0,750.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,H10_677147094,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,4457.0,0.0110,0.0748,-0.0638,0.2,True,4246.0,0.0157,0.0776,-0.0619,0.2,True,850.0000,121,1.0000,400.0000,102,1.0000,,TS80T,,,TS80T,,462,25,437,4518.0,5413.0,5788.0,10916.0,275.0,340.0,295.0,720.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,H12_785209518,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3975.0,0.0157,0.0820,-0.0663,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,462,11,451,4518.0,5413.0,5788.0,10916.0,130.0,0.0,0.0,0,
67351204,67351204,DEFAULT_BREAKER,Breaker,5HL3_677147076,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,2890.0,0.0113,0.1136,-0.1023,0.2,True,2228.0,0.0159,0.1597,-0.1438,0.2,True,850.0000,121,1.0000,400.0000,102,1.0000,,TS80T,,,TS80T,,462,107,355,4518.0,5413.0,5788.0,10916.0,627.0,719.0,1412.0,1550.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,677147085,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,2831.0,0.0114,0.1164,-0.1050,0.2,True,2167.0,0.0159,0.1662,-0.1503,0.2,True,850.0000,121,1.0000,400.0000,102,1.0000,,TS80T,,,TS80T,,462,10,452,4518.0,5413.0,5788.0,10916.0,267.0,217.0,322.0,651.0,
67351204,67351204,DEFAULT_BREAKER,Breaker,H8-1B_677147103,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,4373.0,0.0157,0.0943,-0.0786,0.2,True,,,,400.0000,102,1.0000,,,,,TS100T,,462,103,359,4518.0,5413.0,5788.0,10916.0,0.0,1218.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V42_38921167,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1794.0,0.0162,0.0505,-0.0343,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1356,2,1354,9160.0,7845.0,5508.0,0,30.0,0.0,0.0,0,
67361201,20KC50_668481435,K_25A,Fuse,2LPT76_812390594,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1021.0,0.0124,0.0302,-0.0178,0.0,True,,,,,25K,,,,,,25K,,12,5,7,0.0,0.0,225.0,0,0.0,0.0,150.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921649,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,522.0,0.4407,0.6406,-0.1999,0.0,True,,,,,40T,,,,,,40T,,72,2,70,0.0,1118.0,0.0,0,0.0,15.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,38930079,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2447.0,0.0159,0.0477,-0.0318,0.0,True,,,,480.0000,102,1.0000,,,,,80K,,1356,3,1353,9160.0,7845.0,5508.0,0,0.0,88.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921657,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,502.0,0.4770,0.6986,-0.2216,0.0,True,,,,,40T,,,,,,40T,,72,10,62,0.0,1118.0,0.0,0,0.0,160.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,16KN15_38921683,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,464.0,0.5595,0.8319,-0.2723,0.0,True,,,,,40T,,,,,,40T,,72,2,70,0.0,1118.0,0.0,0,0.0,25.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921701,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,452.0,0.5900,0.8816,-0.2916,0.0,True,,,,,40T,,,,,,40T,,72,1,71,0.0,1118.0,0.0,0,0.0,15.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,38923603,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3233.0,0.0158,0.0776,-0.0617,0.0,True,,,,480.0000,102,1.0000,,,,,80T,,1356,8,1348,9160.0,7845.0,5508.0,0,0.0,195.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,38917843,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2674.0,0.0159,0.0422,-0.0263,0.0,True,,,,480.0000,102,1.0000,,,,,80K,,1356,23,1333,9160.0,7845.0,5508.0,0,288.0,0.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921645,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,525.0,0.4356,0.6325,-0.1969,0.0,True,,,,,40T,,,,,,40T,,72,2,70,0.0,1118.0,0.0,0,0.0,65.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921621,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,543.0,0.4068,0.5929,-0.1861,0.0,True,,,,,40T,,,,,,40T,,72,4,68,0.0,1118.0,0.0,0,0.0,60.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,16K8_38921651,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,507.0,0.4675,0.6834,-0.2159,0.0,True,,,,,40T,,,,,,40T,,72,2,70,0.0,1118.0,0.0,0,0.0,25.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921705,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,446.0,0.6062,0.9082,-0.3019,0.0,True,,,,,40T,,,,,,40T,,72,5,67,0.0,1118.0,0.0,0,0.0,45.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921697,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,450.0,0.5954,0.8904,-0.2950,0.0,True,,,,,40T,,,,,,40T,,72,4,68,0.0,1118.0,0.0,0,0.0,70.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921691,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,458.0,0.5745,0.8562,-0.2817,0.0,True,,,,,40T,,,,,,40T,,72,3,69,0.0,1118.0,0.0,0,0.0,25.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921709,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,446.0,0.6062,0.9082,-0.3019,0.0,True,,,,,40T,,,,,,40T,,72,3,69,0.0,1118.0,0.0,0,0.0,70.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,16KN15_740341932,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,464.0,0.5595,0.8319,-0.2723,0.0,True,,,,,40T,,,,,,40T,,72,0,72,0.0,1118.0,0.0,0,0.0,10.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,2QEW66_38925049,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,552.0,0.3935,0.5747,-0.1812,0.0,True,,,,,40T,,,,,,40T,,72,1,71,0.0,1118.0,0.0,0,0.0,15.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921617,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,533.0,0.4224,0.6142,-0.1918,0.0,True,,,,,40T,,,,,,40T,,72,4,68,0.0,1118.0,0.0,0,0.0,40.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38919058,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,519.0,0.4459,0.6488,-0.2030,0.0,True,,,,,40T,,,,,,40T,,72,5,67,0.0,1118.0,0.0,0,0.0,55.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,38931555,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1991.0,0.0160,0.0432,-0.0272,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1356,1,1355,9160.0,7845.0,5508.0,0,0.0,15.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V30_38934243,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2127.0,0.0160,0.0393,-0.0234,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1356,1,1355,9160.0,7845.0,5508.0,0,0.0,15.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,38916051,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2441.0,0.0159,0.0479,-0.0320,0.0,True,,,,480.0000,102,1.0000,,,,,80K,,1356,1,1355,9160.0,7845.0,5508.0,0,0.0,15.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,38936367,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2435.0,0.0159,0.0480,-0.0321,0.0,True,,,,480.0000,102,1.0000,,,,,80K,,1356,2,1354,9160.0,7845.0,5508.0,0,30.0,0.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,16K14_38921677,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,470.0,0.5451,0.8085,-0.2633,0.0,True,,,,,40T,,,,,,40T,,72,3,69,0.0,1118.0,0.0,0,0.0,25.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,38919136,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2841.0,0.0159,0.0388,-0.0229,0.0,True,,,,480.0000,102,1.0000,,,,,80K,,1356,1,1355,9160.0,7845.0,5508.0,0,25.0,0.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,16K12_38921671,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,483.0,0.5158,0.7610,-0.2452,0.0,True,,,,,40T,,,,,,40T,,72,2,70,0.0,1118.0,0.0,0,0.0,15.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V10_38917837,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3078.0,0.0158,0.0842,-0.0683,0.0,True,,,,480.0000,102,1.0000,,,,,80T,,1356,5,1351,9160.0,7845.0,5508.0,0,75.0,0.0,0.0,0,
67361201,2QEW66_38921513,T_40A,Fuse,38921665,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,498.0,0.4848,0.7111,-0.2263,0.0,True,,,,,40T,,,,,,40T,,72,4,68,0.0,1118.0,0.0,0,0.0,68.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,01AR559_168363495,VPST_800A,Recloser,Breaker-Recloser,2147.0,0.0112,0.6309,-0.6196,0.2,True,1761.0,0.0163,0.7304,-0.7140,0.2,True,620.0000,121,1.0000,480.0000,102,1.0000,560.0000,U4,1.3000,350.0000,U4,2.6000,1356,869,487,9160.0,7845.0,5508.0,0,5980.0,6162.0,2248.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V30_724097266,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2120.0,0.0160,0.1717,-0.1557,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,1356,13,1343,9160.0,7845.0,5508.0,0,178.0,0.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V32_39010993,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,2051.0,0.0160,0.3879,-0.3720,0.2,True,,,,480.0000,102,1.0000,,,,280.0000,L,,1356,64,1292,9160.0,7845.0,5508.0,0,982.0,0.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V5_39011015,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,3480.0,0.0158,0.2435,-0.2277,0.2,True,,,,480.0000,102,1.0000,,,,280.0000,L,,1356,75,1281,9160.0,7845.0,5508.0,0,1402.0,0.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V27_39010834,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,2207.0,0.0159,0.3595,-0.3435,0.2,True,,,,480.0000,102,1.0000,,,,280.0000,L,,1356,180,1176,9160.0,7845.0,5508.0,0,0.0,0.0,3208.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,01AR558_39010984,CMR_100A,Recloser,Breaker-Recloser,,,,,0.2,False,1781.0,0.0163,0.3222,-0.3060,0.2,True,,,,480.0000,102,1.0000,,,,200.0000,L,,1356,84,1272,9160.0,7845.0,5508.0,0,0.0,1115.0,0.0,0,
67361201,67361201,DEFAULT_BREAKER,Breaker,V10_737915354,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3082.0,0.0158,0.1055,-0.0897,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,1356,8,1348,9160.0,7845.0,5508.0,0,0.0,160.0,0.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,3L24_38919878,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1789.0,0.0162,0.2278,-0.2116,0.0,True,,,,480.0000,102,1.0000,,,,,80T,,1112,3,1109,6845.0,7232.0,5622.0,0,0.0,0.0,65.0,0,
67361202,1K3C68_543294077,T_30A,Fuse,38933600,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,2264.0,0.0142,0.0145,-0.0003,0.0,True,,,,,30T,,,,,,25K,,10,2,8,90.0,0.0,0.0,0,15.0,0.0,0.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,38931203,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3078.0,0.0158,0.0347,-0.0188,0.0,True,,,,480.0000,102,1.0000,,,,,80K,,1112,3,1109,6845.0,7232.0,5622.0,0,25.0,0.0,0.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,38923627,K_140A,Fuse,Breaker-Fuse,,,,,0.0,False,3219.0,0.0158,0.0804,-0.0645,0.0,True,,,,480.0000,102,1.0000,,,,,140K,,1112,101,1011,6845.0,7232.0,5622.0,0,1808.0,0.0,0.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,38923631,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3219.0,0.0158,0.0781,-0.0623,0.0,True,,,,480.0000,102,1.0000,,,,,80T,,1112,52,1060,6845.0,7232.0,5622.0,0,790.0,0.0,0.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,3L19_38933173,K_25A,Fuse,Breaker-Fuse,,,,,0.0,False,1981.0,0.0160,0.0161,-0.0001,0.0,True,,,,480.0000,102,1.0000,,,,,25K,,1112,2,1110,6845.0,7232.0,5622.0,0,0.0,0.0,50.0,0,
67361202,255D02_779670607,T_80A,Fuse,255D16_779670611,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1638.0,0.1736,0.1796,-0.0060,0.0,True,,,,,80T,,,,,,65T,,8,2,6,0.0,0.0,170.0,0,0.0,0.0,30.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,38917823,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,2253.0,0.0159,0.0714,-0.0554,0.0,True,,,,480.0000,102,1.0000,,,,,50T,,1112,2,1110,6845.0,7232.0,5622.0,0,40.0,0.0,0.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,3L23-1_39011050,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,1806.0,0.0162,0.4428,-0.4266,0.2,True,,,,480.0000,102,1.0000,,,,280.0000,L,,1112,258,854,6845.0,7232.0,5622.0,0,0.0,4955.0,0.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,1RKJ56_668962832,VPSS_800A,Recloser,Breaker-Recloser,,,,,0.2,False,1809.0,0.0161,0.2429,-0.2267,0.2,True,,,,480.0000,102,1.0000,,,,200.0000,U4,1.9000,1112,103,1009,6845.0,7232.0,5622.0,0,0.0,0.0,1900.0,0,
67361202,67361202,DEFAULT_BREAKER,Breaker,249W17_781684172,VPST_800A,Recloser,Breaker-Recloser,2114.0,0.0113,0.3457,-0.3344,0.2,True,1723.0,0.0165,0.4252,-0.4087,0.2,True,620.0000,121,1.0000,480.0000,102,1.0000,420.0000,U4,1.1000,300.0000,U4,1.8000,1112,584,528,6845.0,7232.0,5622.0,0,4142.0,2278.0,3582.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP49_38931475,K_100A,Fuse,Fuse-Fuse,,,,,0.0,False,983.0,0.0323,0.3717,-0.3394,0.0,True,,,,,40K,,,,,,100K,,540,97,443,2372.0,2498.0,4622.0,750.0,0.0,1380.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP42_452291903,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1350.0,0.0173,0.3931,-0.3758,0.0,True,,,,,40K,,,,,,80T,,540,2,538,2372.0,2498.0,4622.0,750.0,0.0,25.0,0.0,0,
67371201,39082892,T_50A,Fuse,2MXR93_530021302,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,579.0,0.5200,0.8841,-0.3641,0.0,True,,,,,50T,,,,,,50T,,98,53,45,0.0,0.0,1570.0,0,0.0,0.0,795.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,38936325,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1388.0,0.0163,0.2436,-0.2273,0.0,True,,,,,40K,,,,,,65T,,540,0,540,2372.0,2498.0,4622.0,750.0,0.0,10.0,0.0,0,
67371201,67371201,DEFAULT_BREAKER,Breaker,38936036,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3922.0,0.0157,0.0193,-0.0036,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,930,2,928,5742.0,3310.0,7730.0,1537.5,0.0,0.0,25.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,38930921,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,899.0,0.0385,0.5733,-0.5348,0.0,True,,,,,40K,,,,,,65T,,540,6,534,2372.0,2498.0,4622.0,750.0,100.0,0.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP44_363044914,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1263.0,0.0197,0.4561,-0.4364,0.0,True,,,,,40K,,,,,,80T,,540,1,539,2372.0,2498.0,4622.0,750.0,25.0,0.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP43_38925009,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1309.0,0.0184,0.4209,-0.4025,0.0,True,,,,,40K,,,,,,80T,,540,7,533,2372.0,2498.0,4622.0,750.0,0.0,95.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,38921559,K_25A,Fuse,Fuse-Fuse,1533.0,0.0134,0.0198,-0.0064,0.0,True,1121.0,0.0249,0.0268,-0.0019,0.0,True,,40K,,,40K,,,25K,,,25K,,540,2,538,2372.0,2498.0,4622.0,750.0,75.0,50.0,50.0,150.0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP44_38924943,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1263.0,0.0197,0.4561,-0.4364,0.0,True,,,,,40K,,,,,,80T,,540,47,493,2372.0,2498.0,4622.0,750.0,690.0,0.0,0.0,0,
67371201,39082892,T_50A,Fuse,1CMP52_39085141,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,589.0,0.5024,1.3484,-0.8460,0.0,True,,,,,50T,,,,,,65T,,98,45,53,0.0,0.0,1570.0,0,0.0,0.0,775.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP49_38922508,K_100A,Fuse,Fuse-Fuse,,,,,0.0,False,983.0,0.0323,0.3717,-0.3394,0.0,True,,,,,40K,,,,,,100K,,540,0,540,2372.0,2498.0,4622.0,750.0,0.0,0.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP45_38923746,T_80A,Fuse,Fuse-Fuse,1688.0,0.0111,0.2550,-0.2439,0.0,True,1244.0,0.0203,0.4719,-0.4516,0.0,True,,40K,,,40K,,,80T,,,80T,,540,1,539,2372.0,2498.0,4622.0,750.0,50.0,50.0,50.0,150.0,
67371201,67371201,DEFAULT_BREAKER,Breaker,38932779,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3696.0,0.0157,0.0203,-0.0046,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,930,3,927,5742.0,3310.0,7730.0,1537.5,0.0,40.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1XPQ81_655059440,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1366.0,0.0169,0.3842,-0.3673,0.0,True,,,,,40K,,,,,,80T,,540,21,519,2372.0,2498.0,4622.0,750.0,0.0,342.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,2E6_38922948,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1177.0,0.0226,0.0252,-0.0025,0.0,True,,,,,40K,,,,,,25K,,540,1,539,2372.0,2498.0,4622.0,750.0,0.0,0.0,25.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP43_38928477,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1309.0,0.0184,0.4209,-0.4025,0.0,True,,,,,40K,,,,,,80T,,540,1,539,2372.0,2498.0,4622.0,750.0,0.0,30.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,38926087,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,854.0,0.0425,0.6344,-0.5919,0.0,True,,,,,40K,,,,,,65T,,540,37,503,2372.0,2498.0,4622.0,750.0,790.0,0.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP41_38934509,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1454.0,0.0149,0.3404,-0.3255,0.0,True,,,,,40K,,,,,,80T,,540,10,530,2372.0,2498.0,4622.0,750.0,0.0,100.0,0.0,0,
67371201,67371201,DEFAULT_BREAKER,Breaker,2ACF99_39084989,K_40A,Fuse,Breaker-Fuse,2796.0,0.0112,0.0180,-0.0068,0.0,True,2386.0,0.0159,0.0204,-0.0045,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,40K,,,40K,,930,666,264,5742.0,3310.0,7730.0,1537.5,4475.0,2900.0,4790.0,1057.5,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP48_38920064,K_100A,Fuse,Fuse-Fuse,,,,,0.0,False,1054.0,0.0281,0.3230,-0.2949,0.0,True,,,,,40K,,,,,,100K,,540,11,529,2372.0,2498.0,4622.0,750.0,0.0,0.0,238.0,0,
67371201,67371201,DEFAULT_BREAKER,Breaker,2F6_38918264,K_80A,Fuse,Breaker-Fuse,3190.0,0.0110,0.0330,-0.0220,0.0,True,2910.0,0.0158,0.0375,-0.0217,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,930,2,928,5742.0,3310.0,7730.0,1537.5,50.0,50.0,50.0,150.0,
67371201,67371201,DEFAULT_BREAKER,Breaker,2F4_38929077,K_80A,Fuse,Breaker-Fuse,3288.0,0.0110,0.0317,-0.0207,0.0,True,3077.0,0.0158,0.0347,-0.0189,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,930,11,919,5742.0,3310.0,7730.0,1537.5,265.0,10.0,25.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,38933968,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1074.0,0.0271,0.0283,-0.0012,0.0,True,,,,,40K,,,,,,25K,,540,1,539,2372.0,2498.0,4622.0,750.0,0.0,25.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP47_38929666,K_100A,Fuse,Fuse-Fuse,,,,,0.0,False,1130.0,0.0245,0.2845,-0.2600,0.0,True,,,,,40K,,,,,,100K,,540,58,482,2372.0,2498.0,4622.0,750.0,0.0,0.0,850.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,1CMP42_38936383,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1350.0,0.0173,0.3931,-0.3758,0.0,True,,,,,40K,,,,,,80T,,540,5,535,2372.0,2498.0,4622.0,750.0,0.0,55.0,0.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,38930007,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1058.0,0.0279,0.4160,-0.3880,0.0,True,,,,,40K,,,,,,65T,,540,8,532,2372.0,2498.0,4622.0,750.0,0.0,0.0,165.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,363044899,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1272.0,0.0194,0.2893,-0.2699,0.0,True,,,,,40K,,,,,,65T,,540,1,539,2372.0,2498.0,4622.0,750.0,0.0,0.0,15.0,0,
67371201,2A7M19_783665945,K_40A,Fuse,38932895,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,854.0,0.0425,0.6344,-0.5919,0.0,True,,,,,40K,,,,,,65T,,540,12,528,2372.0,2498.0,4622.0,750.0,392.0,0.0,0.0,0,
67371201,67371201,DEFAULT_BREAKER,Breaker,F10_655909615,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3521.0,0.0158,0.0917,-0.0760,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,930,12,918,5742.0,3310.0,7730.0,1537.5,0.0,160.0,0.0,0,
67371201,67371201,DEFAULT_BREAKER,Breaker,1CLW94_457920889,VPST_800A,Recloser,Breaker-Recloser,2815.0,0.0111,0.2883,-0.2772,0.2,True,2410.0,0.0159,0.2936,-0.2777,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,680.0000,U4,0.6000,360.0000,U4,1.5000,930,196,734,5742.0,3310.0,7730.0,1537.5,442.0,85.0,2670.0,180.0,
67371201,67371201,DEFAULT_BREAKER,Breaker,2F7_655909620,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2841.0,0.0158,0.1599,-0.1441,0.2,True,,,,400.0000,102,1.0000,,,,,TS100T,,930,26,904,5742.0,3310.0,7730.0,1537.5,370.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,38917070,K_80A,Fuse,Breaker-Fuse,3299.0,0.0110,0.0316,-0.0206,0.0,True,3161.0,0.0158,0.0334,-0.0176,0.0,True,680.0000,121,1.0000,430.0000,102,1.0000,,80K,,,80K,,1137,12,1125,8293.0,5831.0,7286.0,2125.0,397.0,242.0,242.0,725.0,
67371202,67371202,DEFAULT_BREAKER,Breaker,2QKM33_38920554,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2090.0,0.0159,0.0403,-0.0243,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,0,1137,8293.0,5831.0,7286.0,2125.0,15.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,1EHY82_38936988,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2423.0,0.0159,0.0332,-0.0173,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,0,1137,8293.0,5831.0,7286.0,2125.0,0.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,G2_38936469,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4310.0,0.0157,0.0180,-0.0022,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,13,1124,8293.0,5831.0,7286.0,2125.0,0.0,288.0,0.0,0,
67371202,1GH11_49282703,K_65A,Fuse,38925198,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1332.0,0.0454,0.0792,-0.0339,0.0,True,,,,,65K,,,,,,65K,,29,3,26,620.0,0.0,0.0,0,75.0,0.0,0.0,0,
67371202,G15_38923488,K_80A,Fuse,38932584,K_40A,Fuse,Fuse-Fuse,,,,,0.0,False,2594.0,0.0188,0.0191,-0.0003,0.0,True,,,,,80K,,,,,,40K,,5,3,2,185.0,100.0,100.0,300.0,75.0,0.0,0.0,0,
67371202,1GH11_49282703,K_65A,Fuse,38934744,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1332.0,0.0454,0.0792,-0.0339,0.0,True,,,,,65K,,,,,,65K,,29,6,23,620.0,0.0,0.0,0,225.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,G15_38923488,K_80A,Fuse,Breaker-Fuse,3034.0,0.0110,0.0354,-0.0244,0.0,True,2747.0,0.0158,0.0406,-0.0248,0.0,True,680.0000,121,1.0000,430.0000,102,1.0000,,80K,,,80K,,1137,5,1132,8293.0,5831.0,7286.0,2125.0,185.0,100.0,100.0,300.0,
67371202,67371202,DEFAULT_BREAKER,Breaker,2M3W42_38923971,T_65A,Fuse,Breaker-Fuse,2867.0,0.0110,0.0696,-0.0586,0.0,True,2502.0,0.0159,0.0865,-0.0706,0.0,True,680.0000,121,1.0000,430.0000,102,1.0000,,65T,,,65T,,1137,3,1134,8293.0,5831.0,7286.0,2125.0,197.0,167.0,167.0,500.0,
67371202,10GGJ8_38933343,T_40A,Fuse,1NCE67_575348938,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,844.0,0.1664,0.2569,-0.0905,0.0,True,,,,,40T,,,,,,40T,,31,11,20,0.0,575.0,0.0,0,0.0,138.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,1EHY79_38930585,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2520.0,0.0159,0.0315,-0.0156,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,2,1135,8293.0,5831.0,7286.0,2125.0,75.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,2M3X04_38918134,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2965.0,0.0158,0.0257,-0.0099,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,3,1134,8293.0,5831.0,7286.0,2125.0,0.0,0.0,55.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,G10_38929452,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3129.0,0.0158,0.0243,-0.0085,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,7,1130,8293.0,5831.0,7286.0,2125.0,0.0,0.0,205.0,0,
67371202,10GGJ8_38933343,T_40A,Fuse,1NCE68_564515630,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,841.0,0.1676,0.2586,-0.0910,0.0,True,,,,,40T,,,,,,40T,,31,9,22,0.0,575.0,0.0,0,0.0,218.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,G11_38926778,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3073.0,0.0158,0.0248,-0.0089,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,5,1132,8293.0,5831.0,7286.0,2125.0,70.0,0.0,0.0,0,
67371202,1EJA23_668577028,K_40A,Fuse,1N8W38_49952250,K_40A,Fuse,Fuse-Fuse,,,,,0.0,False,1447.0,0.0151,0.0341,-0.0191,0.0,True,,,,,40K,,,,,,40K,,7,7,0,325.0,0.0,0.0,0,325.0,0.0,0.0,0,
67371202,10GGJ7-1_38924763,K_65A,Fuse,10GGJM1_39085321,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,900.0,0.0944,0.2274,-0.1330,0.0,True,,,,,65K,,,,,,40T,,1,0,1,0.0,75.0,0.0,0,0.0,50.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,G17_38924897,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2615.0,0.0159,0.0435,-0.0276,0.0,True,,,,430.0000,102,1.0000,,,,,80K,,1137,3,1134,8293.0,5831.0,7286.0,2125.0,55.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,1EHY90_38931573,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2179.0,0.0159,0.0381,-0.0222,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,1,1136,8293.0,5831.0,7286.0,2125.0,15.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,1EHY92_38920680,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2061.0,0.0159,0.0410,-0.0251,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,3,1134,8293.0,5831.0,7286.0,2125.0,65.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,2QKN67_38930573,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2262.0,0.0159,0.0363,-0.0204,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,1,1136,8293.0,5831.0,7286.0,2125.0,25.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,G6_38930859,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3535.0,0.0158,0.0213,-0.0056,0.0,True,,,,430.0000,102,1.0000,,,,,65K,,1137,7,1130,8293.0,5831.0,7286.0,2125.0,0.0,0.0,80.0,0,
67371202,1Q5J07_752476292,L_140A,Recloser,1Q5F61_463108005,VPST_800A,Recloser,Recloser-Recloser,1885.0,0.4235,0.3253,0.0982,0.22,True,1381.0,0.6181,0.4898,0.1283,0.22,True,280.0000,L,,280.0000,L,,400.0000,U4,0.9000,280.0000,U4,1.6000,30,230,-200,0.0,540.0,0.0,0,2328.0,540.0,695.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,1EJA37_473014171,VPST_800A,Recloser,Breaker-Recloser,2482.0,0.0110,0.5543,-0.5433,0.2,True,2016.0,0.0159,0.6703,-0.6543,0.2,True,680.0000,121,1.0000,430.0000,102,1.0000,560.0000,U4,1.5000,340.0000,U4,3.2000,1137,747,390,8293.0,5831.0,7286.0,2125.0,6585.0,3450.0,2542.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,2M3W42_656037598,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2502.0,0.0159,0.1362,-0.1203,0.2,True,,,,430.0000,102,1.0000,,,,,TS80T,,1137,10,1127,8293.0,5831.0,7286.0,2125.0,130.0,0.0,0.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,1EHY91_522133289,L_200A,Recloser,Breaker-Recloser,,,,,0.2,False,2133.0,0.0159,0.5589,-0.5430,0.2,True,,,,430.0000,102,1.0000,,,,400.0000,L,,1137,203,934,8293.0,5831.0,7286.0,2125.0,0.0,0.0,3545.0,0,
67371202,67371202,DEFAULT_BREAKER,Breaker,1EHY79_473014182,L_140A,Recloser,Breaker-Recloser,,,,,0.2,False,2514.0,0.0159,0.3200,-0.3041,0.2,True,,,,430.0000,102,1.0000,,,,280.0000,L,,1137,79,1058,8293.0,5831.0,7286.0,2125.0,0.0,1295.0,0.0,0,
67381202,67381202,DEFAULT_BREAKER,Breaker,2L5_38930553,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3155.0,0.0158,0.0808,-0.0650,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,918,6,912,3844.0,5270.0,8170.0,1950.0,75.0,0.0,0.0,0,
67381202,67381202,DEFAULT_BREAKER,Breaker,38921947,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3821.0,0.0158,0.0587,-0.0430,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,918,12,906,3844.0,5270.0,8170.0,1950.0,0.0,215.0,0.0,0,
67381202,67381202,DEFAULT_BREAKER,Breaker,2L1_38931897,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3615.0,0.0158,0.0644,-0.0486,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,918,2,916,3844.0,5270.0,8170.0,1950.0,50.0,0.0,0.0,0,
67381202,67381202,DEFAULT_BREAKER,Breaker,2L10_846923072,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2673.0,0.0159,0.1065,-0.0906,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,918,61,857,3844.0,5270.0,8170.0,1950.0,0.0,1548.0,0.0,75.0,
67381202,67381202,DEFAULT_BREAKER,Breaker,2L10_678649723,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2683.0,0.0159,0.1244,-0.1086,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,918,24,894,3844.0,5270.0,8170.0,1950.0,100.0,0.0,380.0,75.0,
67381202,67381202,DEFAULT_BREAKER,Breaker,1TRF02_670216247,VPST_800A,Recloser,Breaker-Recloser,2605.0,0.0116,0.3021,-0.2905,0.2,True,2268.0,0.0159,0.3720,-0.3561,0.2,True,800.0000,121,1.0000,450.0000,102,1.0000,560.0000,U4,0.8000,340.0000,U4,2.0000,918,496,422,3844.0,5270.0,8170.0,1950.0,2400.0,2347.0,5190.0,1725.0,
67381202,1TRF02_670216247,VPST_800A,Recloser,1YMM09_678649732,TRIPSAVER_II_100A,TripSaver,Recloser-TripSaver,,,,,0.22,False,2246.0,0.3772,0.1579,0.2193,0.22,True,,,,340.0000,U4,2.0000,,,,,TS80T,,496,29,467,2400.0,2347.0,5190.0,1725.0,0.0,540.0,0.0,0,
67381202,67381202,DEFAULT_BREAKER,Breaker,2L5_678649718,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3155.0,0.0158,0.1384,-0.1225,0.2,True,,,,450.0000,102,1.0000,,,,,TS100T,,918,87,831,3844.0,5270.0,8170.0,1950.0,0.0,1042.0,0.0,0,
67381202,67381202,DEFAULT_BREAKER,Breaker,2L13-1_39010918,L_140A,Recloser,Breaker-Recloser,,,,,0.2,False,2350.0,0.0159,0.3389,-0.3230,0.2,True,,,,450.0000,102,1.0000,,,,280.0000,L,,918,200,718,3844.0,5270.0,8170.0,1950.0,1114.0,0.0,2220.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,1T6G79_652902943,K_65A,Fuse,Breaker-Fuse,3064.0,0.0110,0.0248,-0.0138,0.0,True,3057.0,0.0158,0.0249,-0.0091,0.0,True,800.0000,121,1.0000,450.0000,102,1.0000,,65K,,,65K,,900,1,899,6051.0,6366.0,5451.0,5537.5,50.0,50.0,50.0,150.0,
67381203,67381203,DEFAULT_BREAKER,Breaker,38937104,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2122.0,0.0159,0.0395,-0.0235,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,900,3,897,6051.0,6366.0,5451.0,5537.5,30.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,38924710,K_140A,Fuse,Breaker-Fuse,,,,,0.0,False,2205.0,0.0159,0.1561,-0.1401,0.0,True,,,,450.0000,102,1.0000,,,,,140K,,900,49,851,6051.0,6366.0,5451.0,5537.5,505.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,2M3X22_38917891,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2749.0,0.0159,0.0281,-0.0122,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,900,1,899,6051.0,6366.0,5451.0,5537.5,30.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,786344067,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2571.0,0.0159,0.1136,-0.0977,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,900,16,884,6051.0,6366.0,5451.0,5537.5,0.0,0.0,195.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,1T9B86_786344049,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4005.0,0.0158,0.0190,-0.0033,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,900,26,874,6051.0,6366.0,5451.0,5537.5,0.0,372.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,38925492,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2623.0,0.0159,0.0299,-0.0140,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,900,2,898,6051.0,6366.0,5451.0,5537.5,15.0,0.0,0.0,0,
67381203,1XMY99_39083094,SMU-20_(E)_125A,Fuse,38918922,SMU-20_(E)_125A,Fuse,Fuse-Fuse,2201.0,0.1527,0.2224,-0.0698,0.0,True,1868.0,0.2121,0.3006,-0.0886,0.0,True,,125E_14.4kV,,,125E_14.4kV,,,125E_14.4kV,,,125E_14.4kV,,12,0,12,1062.0,1062.0,1088.0,3187.5,833.0,833.0,833.0,2500.0,
67381203,67381203,DEFAULT_BREAKER,Breaker,38933956,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3103.0,0.0158,0.0831,-0.0672,0.0,True,,,,450.0000,102,1.0000,,,,,80T,,900,0,900,6051.0,6366.0,5451.0,5537.5,0.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,38924507,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3572.0,0.0158,0.0211,-0.0053,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,900,0,900,6051.0,6366.0,5451.0,5537.5,15.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,38916775,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2802.0,0.0159,0.0274,-0.0115,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,900,2,898,6051.0,6366.0,5451.0,5537.5,15.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,J26_38934874,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2349.0,0.0159,0.0345,-0.0186,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,900,1,899,6051.0,6366.0,5451.0,5537.5,0.0,25.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,1XMY99_39083094,SMU-20_(E)_125A,Fuse,Breaker-Fuse,2348.0,0.0122,0.1978,-0.1856,0.0,True,2056.0,0.0159,0.2521,-0.2361,0.0,True,800.0000,121,1.0000,450.0000,102,1.0000,,125E_14.4kV,,,125E_14.4kV,,900,12,888,6051.0,6366.0,5451.0,5537.5,1062.0,1062.0,1088.0,3187.5,
67381203,38930338,K_40A,Fuse,38927784,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1117.0,0.0251,0.0269,-0.0018,0.0,True,,,,,40K,,,,,,25K,,31,2,29,0.0,0.0,422.0,0,0.0,0.0,25.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,2M2E63_38929396,K_30A,Fuse,Breaker-Fuse,2840.0,0.0111,0.0155,-0.0045,0.0,True,2727.0,0.0159,0.0159,-0.0001,0.0,True,800.0000,121,1.0000,450.0000,102,1.0000,,30K,,,30K,,900,2,898,6051.0,6366.0,5451.0,5537.5,167.0,167.0,242.0,500.0,
67381203,67381203,DEFAULT_BREAKER,Breaker,J35_656016303,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2036.0,0.0160,0.1822,-0.1663,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,900,12,888,6051.0,6366.0,5451.0,5537.5,100.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,1T9C48_656016340,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3184.0,0.0158,0.1018,-0.0859,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,900,25,875,6051.0,6366.0,5451.0,5537.5,415.0,0.0,0.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,J36-1_39010408,VPST_800A,Recloser,Breaker-Recloser,2316.0,0.0123,0.2887,-0.2764,0.2,True,2020.0,0.0160,0.3519,-0.3360,0.2,True,800.0000,121,1.0000,450.0000,102,1.0000,560.0000,U4,0.6000,300.0000,U4,1.9000,900,250,650,6051.0,6366.0,5451.0,5537.5,830.0,2612.0,215.0,150.0,
67381203,67381203,DEFAULT_BREAKER,Breaker,1T9C48_656016331,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,3154.0,0.0110,0.1384,-0.1274,0.2,True,3206.0,0.0158,0.1354,-0.1196,0.2,True,800.0000,121,1.0000,450.0000,102,1.0000,,TS100T,,,TS100T,,900,74,826,6051.0,6366.0,5451.0,5537.5,75.0,965.0,50.0,150.0,
67381203,1XNA03_674051175,VPST_800A,Recloser,1XNA10_39010591,4H_100A,Recloser,Recloser-Recloser,,,,,0.22,False,1796.0,0.4431,0.2295,0.2136,0.22,True,,,,280.0000,U4,2.3000,,,,200.0000,4H,,376,176,200,2379.0,922.0,3557.0,1400.0,0.0,0.0,2715.0,0,
67381203,67381203,DEFAULT_BREAKER,Breaker,1XNA03_674051175,VPST_800A,Recloser,Breaker-Recloser,2313.0,0.0123,0.3019,-0.2895,0.2,True,2007.0,0.0160,0.3775,-0.3615,0.2,True,800.0000,121,1.0000,450.0000,102,1.0000,400.0000,U4,1.2000,280.0000,U4,2.3000,900,376,524,6051.0,6366.0,5451.0,5537.5,2379.0,922.0,3557.0,1400.0,
67381204,67381204,DEFAULT_BREAKER,Breaker,38925067,K_140A,Fuse,Breaker-Fuse,3520.0,0.0110,0.0699,-0.0589,0.0,True,3833.0,0.0158,0.0611,-0.0454,0.0,True,800.0000,121,1.0000,450.0000,102,1.0000,,140K,,,140K,,377,194,183,3840.0,2825.0,2415.0,1050.0,2425.0,1500.0,525.0,300.0,
67381204,67381204,DEFAULT_BREAKER,Breaker,409776494,K_140A,Fuse,Breaker-Fuse,3522.0,0.0110,0.0698,-0.0588,0.0,True,3837.0,0.0158,0.0610,-0.0453,0.0,True,800.0000,121,1.0000,450.0000,102,1.0000,,140K,,,140K,,377,160,217,3840.0,2825.0,2415.0,1050.0,1400.0,1325.0,1775.0,750.0,
67391201,67391201,DEFAULT_BREAKER,Breaker,9U4_38920552,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2618.0,0.0159,0.0300,-0.0141,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,573,1,572,5786.0,5300.0,2770.0,5522.0,25.0,0.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,15U2_38923040,T_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2364.0,0.0159,0.0466,-0.0307,0.0,True,,,,450.0000,102,1.0000,,,,,40T,,573,0,573,5786.0,5300.0,2770.0,5522.0,0.0,15.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,2P18_38922862,K_80A,Fuse,Breaker-Fuse,2988.0,0.0110,0.0361,-0.0251,0.0,True,2390.0,0.0159,0.0493,-0.0334,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,573,26,547,5786.0,5300.0,2770.0,5522.0,542.0,50.0,50.0,150.0,
67391201,67391201,DEFAULT_BREAKER,Breaker,38927621,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4781.0,0.0157,0.0166,-0.0009,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,573,2,571,5786.0,5300.0,2770.0,5522.0,0.0,25.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,38929212,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,5008.0,0.0157,0.0160,-0.0003,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,573,6,567,5786.0,5300.0,2770.0,5522.0,0.0,90.0,0.0,0,
67391201,1HTB88_456774441,T_50A,Fuse,11URJC3_38915897,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,1499.0,0.0838,0.1405,-0.0566,0.0,True,,,,,50T,,,,,,50T,,44,2,42,1038.0,0.0,0.0,0,180.0,0.0,0.0,0,
67391201,11URJ2_38933303,T_65A,Fuse,1HTB88_456774441,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,1605.0,0.1110,0.1239,-0.0129,0.0,True,,,,,65T,,,,,,50T,,45,44,1,1062.0,0.0,0.0,0,1038.0,0.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,38930883,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4526.0,0.0157,0.0173,-0.0016,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,573,1,572,5786.0,5300.0,2770.0,5522.0,0.0,25.0,0.0,0,
67391201,2P18_38922862,K_80A,Fuse,1HTF43_519136042,K_50A,Fuse,Fuse-Fuse,,,,,0.0,False,2275.0,0.0242,0.0256,-0.0014,0.0,True,,,,,80K,,,,,,50K,,26,8,18,542.0,50.0,50.0,150.0,267.0,0.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,38916419,K_80A,Fuse,Breaker-Fuse,3389.0,0.0110,0.0306,-0.0196,0.0,True,2851.0,0.0159,0.0386,-0.0227,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,573,10,563,5786.0,5300.0,2770.0,5522.0,162.0,162.0,162.0,487.5,
67391201,67391201,DEFAULT_BREAKER,Breaker,38932324,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,5645.0,0.0157,0.0178,-0.0022,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,573,22,551,5786.0,5300.0,2770.0,5522.0,0.0,415.0,0.0,0,
67391201,1HTB88_456774441,T_50A,Fuse,11URJC3_794037914,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,1499.0,0.0838,0.1405,-0.0566,0.0,True,,,,,50T,,,,,,50T,,44,0,44,1038.0,0.0,0.0,0,25.0,0.0,0.0,0,
67391201,2P18_38922862,K_80A,Fuse,1HTF43_519136036,K_50A,Fuse,Fuse-Fuse,,,,,0.0,False,2275.0,0.0242,0.0256,-0.0014,0.0,True,,,,,80K,,,,,,50K,,26,16,10,542.0,50.0,50.0,150.0,200.0,0.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,9U3_38923599,K_80A,Fuse,Breaker-Fuse,3290.0,0.0110,0.0317,-0.0207,0.0,True,2731.0,0.0159,0.0409,-0.0251,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,573,3,570,5786.0,5300.0,2770.0,5522.0,62.0,62.0,62.0,187.5,
67391201,67391201,DEFAULT_BREAKER,Breaker,9U8-2_38918810,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2438.0,0.0159,0.0329,-0.0170,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,573,5,568,5786.0,5300.0,2770.0,5522.0,0.0,0.0,130.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,9U5-2_38927495,K_80A,Fuse,Breaker-Fuse,3165.0,0.0110,0.0334,-0.0224,0.0,True,2586.0,0.0159,0.0442,-0.0283,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,573,36,537,5786.0,5300.0,2770.0,5522.0,175.0,217.0,60.0,75.0,
67391201,67391201,DEFAULT_BREAKER,Breaker,2P18_38931799,K_80A,Fuse,Breaker-Fuse,3051.0,0.0110,0.0351,-0.0241,0.0,True,2461.0,0.0159,0.0473,-0.0314,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,573,6,567,5786.0,5300.0,2770.0,5522.0,25.0,50.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,15U9_38916242,T_80A,Fuse,Breaker-Fuse,2616.0,0.0112,0.1104,-0.0992,0.0,True,2049.0,0.0160,0.1752,-0.1592,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80T,,,80T,,573,9,564,5786.0,5300.0,2770.0,5522.0,300.0,192.0,165.0,437.5,
67391201,67391201,DEFAULT_BREAKER,Breaker,U20_38921159,K_80A,Fuse,Breaker-Fuse,3560.0,0.0110,0.0288,-0.0178,0.0,True,3062.0,0.0158,0.0349,-0.0191,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,573,4,569,5786.0,5300.0,2770.0,5522.0,75.0,75.0,75.0,225.0,
67391201,67391201,DEFAULT_BREAKER,Breaker,2P18_38925960,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2344.0,0.0159,0.0506,-0.0347,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,573,15,558,5786.0,5300.0,2770.0,5522.0,75.0,0.0,50.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,38927090,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3248.0,0.0158,0.0322,-0.0164,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,573,7,566,5786.0,5300.0,2770.0,5522.0,75.0,0.0,0.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,1LMG70_567873083,VPST_800A,Recloser,Breaker-Recloser,3054.0,0.0110,0.1743,-0.1633,0.2,True,2468.0,0.0159,0.1947,-0.1788,0.2,True,750.0000,121,1.0000,450.0000,102,1.0000,560.0000,U4,0.5000,300.0000,U4,1.2000,573,272,301,5786.0,5300.0,2770.0,5522.0,2461.0,2482.0,302.0,842.0,
67391201,67391201,DEFAULT_BREAKER,Breaker,1XMX14_670478634,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,4559.0,0.0157,0.0735,-0.0578,0.2,True,,,,450.0000,102,1.0000,,,,,TS80T,,573,36,537,5786.0,5300.0,2770.0,5522.0,0.0,0.0,455.0,0,
67391201,67391201,DEFAULT_BREAKER,Breaker,1XMX15_670478630,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,3967.0,0.0110,0.1045,-0.0935,0.2,True,3600.0,0.0158,0.1170,-0.1012,0.2,True,750.0000,121,1.0000,450.0000,102,1.0000,,TS100T,,,TS100T,,573,29,544,5786.0,5300.0,2770.0,5522.0,560.0,550.0,510.0,1230.0,
67391204,67391204,DEFAULT_BREAKER,Breaker,1E5G95_466023541,T_100A,Fuse,Breaker-Fuse,3940.0,0.0110,0.0888,-0.0778,0.0,True,3645.0,0.0158,0.1016,-0.0858,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,100T,,,100T,,1098,1,1097,8418.0,12038.0,12273.0,14026.0,848.0,833.0,833.0,2500.0,
67391204,21T4_38933287,T_25A,Fuse,21T4-1_844501068,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,567.0,0.1201,0.5462,-0.4261,0.0,True,,,,,25T,,,,,,40T,,6,2,4,65.0,0.0,0.0,0,30.0,0.0,0.0,0,
67391204,67391204,DEFAULT_BREAKER,Breaker,38923454,K_100A,Fuse,Breaker-Fuse,4174.0,0.0110,0.0339,-0.0229,0.0,True,4003.0,0.0158,0.0358,-0.0200,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,100K,,,100K,,1098,0,1098,8418.0,12038.0,12273.0,14026.0,833.0,833.0,833.0,2500.0,
67391204,67391204,DEFAULT_BREAKER,Breaker,38928036,K_100A,Fuse,Breaker-Fuse,4180.0,0.0110,0.0339,-0.0229,0.0,True,4013.0,0.0158,0.0357,-0.0199,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,100K,,,100K,,1098,0,1098,8418.0,12038.0,12273.0,14026.0,833.0,833.0,833.0,2500.0,
67391204,67391204,DEFAULT_BREAKER,Breaker,38922468,K_65A,Fuse,Breaker-Fuse,3916.0,0.0110,0.0194,-0.0084,0.0,True,3606.0,0.0158,0.0209,-0.0051,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,65K,,,65K,,1098,1,1097,8418.0,12038.0,12273.0,14026.0,167.0,182.0,167.0,501.0,
67391204,67391204,DEFAULT_BREAKER,Breaker,38919164,K_100A,Fuse,Breaker-Fuse,4169.0,0.0110,0.0340,-0.0230,0.0,True,3994.0,0.0158,0.0359,-0.0201,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,100K,,,100K,,1098,0,1098,8418.0,12038.0,12273.0,14026.0,833.0,833.0,833.0,2500.0,
67391204,67391204,DEFAULT_BREAKER,Breaker,38932606,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3645.0,0.0158,0.0207,-0.0049,0.0,True,,,,450.0000,102,1.0000,,,,,65K,,1098,1,1097,8418.0,12038.0,12273.0,14026.0,0.0,0.0,10.0,0,
67391204,67391204,DEFAULT_BREAKER,Breaker,38922367,K_100A,Fuse,Breaker-Fuse,4185.0,0.0110,0.0338,-0.0228,0.0,True,4022.0,0.0158,0.0356,-0.0198,0.0,True,750.0000,121,1.0000,450.0000,102,1.0000,,100K,,,100K,,1098,0,1098,8418.0,12038.0,12273.0,14026.0,833.0,833.0,833.0,2500.0,
67391204,21T22_38922651,T_40A,Fuse,2R6X44_864562898,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,456.0,0.5796,0.8646,-0.2850,0.0,True,,,,,40T,,,,,,40T,,5,3,2,85.0,0.0,0.0,0,30.0,0.0,0.0,0,
67391204,67391204,DEFAULT_BREAKER,Breaker,1MBJ22_52378671,NVSS_800A,Recloser,Breaker-Recloser,3796.0,0.0110,0.3184,-0.3074,0.2,True,3447.0,0.0158,0.3422,-0.3264,0.2,True,750.0000,121,1.0000,450.0000,102,1.0000,600.0000,U3,1.3000,360.0000,U3,2.0000,1098,1091,7,8418.0,12038.0,12273.0,14026.0,3904.0,7539.0,7739.0,575.0,
67391204,1R7G56_54564422,VPST_800A,Recloser,20T18_39010966,CMR_140A,Recloser,Recloser-Recloser,,,,,0.22,False,616.0,1.5638,2.0185,-0.4548,0.22,True,,,,260.0000,U3,1.6000,,,,280.0000,L,,686,119,567,2478.0,3088.0,6465.0,0,1742.0,0.0,0.0,0,
67401201,1F7N12_38923194,T_80A,Fuse,5R9_38925323,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1221.0,0.3085,0.3136,-0.0051,0.0,True,,,,,80T,,,,,,65T,,92,2,90,0.0,1755.0,75.0,0,0.0,25.0,0.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,28EF61_38930392,K_65A,Fuse,Breaker-Fuse,2165.0,0.0293,0.0384,-0.0092,0.0,True,1562.0,0.0668,0.0621,0.0047,0.0,False,560.0000,104,1.0000,300.0000,105,1.0000,,65K,,,65K,,692,2,690,3132.0,4691.0,5300.0,1617.0,50.0,50.0,50.0,150.0,
67401201,1F7N12_38923194,T_80A,Fuse,2LFC70_852182977,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1149.0,0.3475,0.3535,-0.0060,0.0,True,,,,,80T,,,,,,65T,,92,1,91,0.0,1755.0,75.0,0,0.0,25.0,0.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,38927695,K_65A,Fuse,Breaker-Fuse,2261.0,0.0270,0.0363,-0.0093,0.0,True,1645.0,0.0625,0.0575,0.0050,0.0,False,560.0000,104,1.0000,300.0000,105,1.0000,,65K,,,65K,,692,5,687,3132.0,4691.0,5300.0,1617.0,115.0,90.0,90.0,270.0,
67401201,38935868,K_20A,Fuse,1H8N57_540855080,K_20A,Fuse,Fuse-Fuse,,,,,0.0,False,546.0,0.0237,0.0524,-0.0287,0.0,True,,,,,20K,,,,,,20K,,4,1,3,55.0,0.0,0.0,0,25.0,0.0,0.0,0,
67401201,1F7N12_38923194,T_80A,Fuse,5R12_38921267,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1121.0,0.3647,0.3711,-0.0065,0.0,True,,,,,80T,,,,,,65T,,92,28,64,0.0,1755.0,75.0,0,0.0,550.0,0.0,0,
67401201,38935868,K_20A,Fuse,38921181,K_20A,Fuse,Fuse-Fuse,,,,,0.0,False,552.0,0.0232,0.0516,-0.0284,0.0,True,,,,,20K,,,,,,20K,,4,0,4,55.0,0.0,0.0,0,0.0,0.0,0.0,0,
67401201,5R12_38921267,T_65A,Fuse,2LFC75_852182993,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1034.0,0.2570,0.4352,-0.1782,0.0,True,,,,,65T,,,,,,65T,,28,1,27,0.0,550.0,0.0,0,0.0,25.0,0.0,0,
