Circuit,Upstream_Equipment_Number,Upstream_Equipment_ID,Upstream_Device_Type,Downstream_Equipment_Number,Downstream_Equipment_ID,Downstream_Device_Type,Check_Type,Phase_Fault_Current_A,Phase_Upstream_Time_s,Phase_Downstream_Time_s,Phase_Margin_s,Phase_Required_Margin_s,Phase_Violation,Ground_Fault_Current_A,Ground_Upstream_Time_s,Ground_Downstream_Time_s,Ground_Margin_s,Ground_Required_Margin_s,Ground_Violation,Upstream_Phase_Pickup_A,Upstream_Phase_Curve,Upstream_Phase_TD,Upstream_Ground_Pickup_A,Upstream_Ground_Curve,Upstream_Ground_TD,Downstream_Phase_Pickup_A,Downstream_Phase_Curve,Downstream_Phase_TD,Downstream_Ground_Pickup_A,Downstream_Ground_Curve,Downstream_Ground_TD,Upstream_Total_Customers,Downstream_Total_Customers,Customers_Erroneously_Disconnected,Upstream_Device_Downstream_A_PH_cKVA,Upstream_Device_Downstream_B_PH_cKVA,Upstream_Device_Downstream_C_PH_cKVA,Upstream_Device_Total_Downstream_3PH_cKVA,Downstream_Device_Downstream_A_PH_cKVA,Downstream_Device_Downstream_B_PH_cKVA,Downstream_Device_Downstream_C_PH_cKVA,Downstream_Device_Total_Downstream_3PH_cKVA,Notes
67401201,67401201,DEFAULT_BREAKER,Breaker,1F7N12_38923194,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1677.0,0.0609,0.2582,-0.1973,0.0,True,,,,300.0000,105,1.0000,,,,,80T,,692,92,600,3132.0,4691.0,5300.0,1617.0,0.0,1755.0,75.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,38925122,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2371.0,0.0368,0.0498,-0.0130,0.0,True,,,,300.0000,105,1.0000,,,,,80K,,692,5,687,3132.0,4691.0,5300.0,1617.0,0.0,50.0,0.0,0,
67401201,1F7N12_38923194,T_80A,Fuse,5R2_850327972,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1507.0,0.2044,0.2074,-0.0030,0.0,True,,,,,80T,,,,,,65T,,92,1,91,0.0,1755.0,75.0,0,0.0,15.0,0.0,0,
67401201,1F7N12_38923194,T_80A,Fuse,5R7_38933676,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1260.0,0.2901,0.2948,-0.0047,0.0,True,,,,,80T,,,,,,65T,,92,1,91,0.0,1755.0,75.0,0,0.0,15.0,0.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,38932346,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2224.0,0.0410,0.0545,-0.0135,0.0,True,,,,300.0000,105,1.0000,,,,,80K,,692,2,690,3132.0,4691.0,5300.0,1617.0,0.0,0.0,25.0,0,
67401201,1F7N12_38923194,T_80A,Fuse,5R12_38925264,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1121.0,0.3647,0.3711,-0.0065,0.0,True,,,,,80T,,,,,,65T,,92,10,82,0.0,1755.0,75.0,0,0.0,155.0,0.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,3R20_659021939,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,1997.0,0.0392,0.1875,-0.1483,0.2,True,1419.0,0.0757,0.3287,-0.2530,0.2,True,560.0000,104,1.0000,300.0000,105,1.0000,,TS80T,,,TS80T,,692,11,681,3132.0,4691.0,5300.0,1617.0,108.0,68.0,100.0,180.0,
67401201,67401201,DEFAULT_BREAKER,Breaker,1EEE67_39010491,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,1674.0,0.0611,0.4822,-0.4212,0.2,True,,,,300.0000,105,1.0000,,,,280.0000,L,,692,0,692,3132.0,4691.0,5300.0,1617.0,0.0,0.0,0.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,3R18_659021948,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1442.0,0.0741,0.3197,-0.2456,0.2,True,,,,300.0000,105,1.0000,,,,,TS80T,,692,11,681,3132.0,4691.0,5300.0,1617.0,0.0,135.0,0.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,3R28_39010669,VPST_800A,Recloser,Breaker-Recloser,1806.0,0.0551,0.3162,-0.2612,0.2,True,1269.0,0.0875,0.5648,-0.4772,0.2,True,560.0000,104,1.0000,300.0000,105,1.0000,400.0000,U4,0.8000,280.0000,U4,1.6000,692,333,359,3132.0,4691.0,5300.0,1617.0,2475.0,2264.0,1985.0,747.0,
67401201,67401201,DEFAULT_BREAKER,Breaker,3R15_39010986,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,1487.0,0.0712,0.5619,-0.4907,0.2,True,,,,300.0000,105,1.0000,,,,280.0000,L,,692,73,619,3132.0,4691.0,5300.0,1617.0,0.0,0.0,935.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,28EF61_659021954,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1560.0,0.0669,0.2793,-0.2124,0.2,True,,,,300.0000,105,1.0000,,,,,TS80T,,692,11,681,3132.0,4691.0,5300.0,1617.0,0.0,0.0,118.0,0,
67401201,67401201,DEFAULT_BREAKER,Breaker,3R26_39010846,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,1291.0,0.0856,0.6904,-0.6048,0.2,True,,,,300.0000,105,1.0000,,,,280.0000,L,,692,101,591,3132.0,4691.0,5300.0,1617.0,0.0,0.0,1778.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,49424099,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2452.0,0.0348,0.0476,-0.0128,0.0,True,,,,300.0000,105,1.0000,,,,,80K,,379,1,378,842.0,3117.0,3350.0,576.0,0.0,25.0,0.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,38926367,K_65A,Fuse,Breaker-Fuse,2071.0,0.0339,0.0407,-0.0068,0.0,True,1482.0,0.0715,0.0672,0.0043,0.0,False,560.0000,104,1.0000,300.0000,105,1.0000,,65K,,,65K,,379,2,377,842.0,3117.0,3350.0,576.0,182.0,167.0,167.0,501.0,
67401202,67401202,DEFAULT_BREAKER,Breaker,38933802,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2232.0,0.0407,0.0542,-0.0135,0.0,True,,,,300.0000,105,1.0000,,,,,80K,,379,1,378,842.0,3117.0,3350.0,576.0,0.0,25.0,0.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,C5_38917462,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2602.0,0.0315,0.1113,-0.0798,0.0,True,,,,300.0000,105,1.0000,,,,,80T,,379,20,359,842.0,3117.0,3350.0,576.0,0.0,380.0,175.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,38935932,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2178.0,0.0423,0.0561,-0.0138,0.0,True,,,,300.0000,105,1.0000,,,,,80K,,379,7,372,842.0,3117.0,3350.0,576.0,0.0,0.0,85.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,C11_38934890,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2279.0,0.0393,0.0527,-0.0133,0.0,True,,,,300.0000,105,1.0000,,,,,80K,,379,5,374,842.0,3117.0,3350.0,576.0,0.0,50.0,0.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,38922890,K_65A,Fuse,Breaker-Fuse,2142.0,0.0298,0.0390,-0.0091,0.0,True,1548.0,0.0676,0.0630,0.0046,0.0,False,560.0000,104,1.0000,300.0000,105,1.0000,,65K,,,65K,,379,1,378,842.0,3117.0,3350.0,576.0,25.0,25.0,25.0,75.0,
67401202,67401202,DEFAULT_BREAKER,Breaker,CV8_39010653,VPSS_800A,Recloser,Breaker-Recloser,,,,,0.2,False,1496.0,0.0707,0.5507,-0.4800,0.2,True,,,,300.0000,105,1.0000,,,,310.0000,U3,1.8000,379,50,329,842.0,3117.0,3350.0,576.0,0.0,780.0,0.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,C3-1_39010593,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,2672.0,0.0302,0.3038,-0.2736,0.2,True,,,,300.0000,105,1.0000,,,,280.0000,L,,379,69,310,842.0,3117.0,3350.0,576.0,0.0,1465.0,0.0,0,
67401202,67401202,DEFAULT_BREAKER,Breaker,1LHD23_568946705,VPSS_800A,Recloser,Breaker-Recloser,,,,,0.2,False,1507.0,0.0700,0.5459,-0.4759,0.2,True,,,,300.0000,105,1.0000,,,,310.0000,U3,1.8000,379,153,226,842.0,3117.0,3350.0,576.0,0.0,0.0,2828.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,520274337,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2958.0,0.0158,0.0899,-0.0741,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1527,2,1525,7560.0,7810.0,8230.0,2595.0,0.0,50.0,0.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,411124916,K_100A,Fuse,Breaker-Fuse,3133.0,0.0110,0.0496,-0.0386,0.0,True,3223.0,0.0158,0.0474,-0.0316,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,100K,,,100K,,1527,0,1527,7560.0,7810.0,8230.0,2595.0,0.0,0.0,0.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,1TBA14_38916830,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2018.0,0.0159,0.0423,-0.0264,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1527,17,1510,7560.0,7810.0,8230.0,2595.0,0.0,0.0,320.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38916910,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2066.0,0.0159,0.0409,-0.0250,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1527,2,1525,7560.0,7810.0,8230.0,2595.0,0.0,0.0,30.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M41_38923436,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1798.0,0.0160,0.2256,-0.2097,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1527,31,1496,7560.0,7810.0,8230.0,2595.0,328.0,0.0,355.0,600.0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38916904,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2106.0,0.0159,0.0588,-0.0429,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,1,1526,7560.0,7810.0,8230.0,2595.0,15.0,0.0,0.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38916801,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2951.0,0.0158,0.0368,-0.0210,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,5,1522,7560.0,7810.0,8230.0,2595.0,0.0,0.0,50.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,2M3X32_38916785,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3265.0,0.0158,0.0320,-0.0162,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,3,1524,7560.0,7810.0,8230.0,2595.0,0.0,0.0,25.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38918818,T_80A,Fuse,Breaker-Fuse,3075.0,0.0110,0.0843,-0.0733,0.0,True,3117.0,0.0158,0.0824,-0.0666,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,1527,6,1521,7560.0,7810.0,8230.0,2595.0,300.0,65.0,50.0,150.0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M22_38916926,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2468.0,0.0159,0.0471,-0.0313,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,4,1523,7560.0,7810.0,8230.0,2595.0,0.0,0.0,40.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38931567,K_25A,Fuse,Breaker-Fuse,,,,,0.0,False,1841.0,0.0159,0.0171,-0.0011,0.0,True,,,,400.0000,102,1.0000,,,,,25K,,1527,1,1526,7560.0,7810.0,8230.0,2595.0,0.0,0.0,75.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M41-.3_38916188,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1794.0,0.0160,0.2266,-0.2107,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1527,9,1518,7560.0,7810.0,8230.0,2595.0,140.0,38.0,0.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M37_674549086,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1928.0,0.0159,0.0453,-0.0294,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1527,3,1524,7560.0,7810.0,8230.0,2595.0,0.0,0.0,62.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38923415,T_80A,Fuse,Breaker-Fuse,2598.0,0.0110,0.1116,-0.1006,0.0,True,2352.0,0.0159,0.1341,-0.1182,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,1527,2,1525,7560.0,7810.0,8230.0,2595.0,55.0,65.0,50.0,150.0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38916932,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2675.0,0.0158,0.0421,-0.0263,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,3,1524,7560.0,7810.0,8230.0,2595.0,0.0,40.0,0.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M38_38916940,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1892.0,0.0159,0.0466,-0.0307,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1527,1,1526,7560.0,7810.0,8230.0,2595.0,0.0,0.0,38.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38917156,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2697.0,0.0158,0.0417,-0.0258,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,9,1518,7560.0,7810.0,8230.0,2595.0,0.0,0.0,88.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38950660,K_25A,Fuse,Breaker-Fuse,2122.0,0.0120,0.0153,-0.0032,0.0,True,1743.0,0.0160,0.0178,-0.0019,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,25K,,,25K,,1527,1,1526,7560.0,7810.0,8230.0,2595.0,50.0,50.0,50.0,150.0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38916791,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3216.0,0.0158,0.0326,-0.0168,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,3,1524,7560.0,7810.0,8230.0,2595.0,0.0,0.0,40.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,38916886,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2589.0,0.0158,0.0441,-0.0283,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1527,6,1521,7560.0,7810.0,8230.0,2595.0,0.0,0.0,50.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,1TBA11_650907157,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3402.0,0.0158,0.0949,-0.0791,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1527,27,1500,7560.0,7810.0,8230.0,2595.0,0.0,0.0,225.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,1TBA12_650907162,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2513.0,0.0159,0.1354,-0.1195,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1527,41,1486,7560.0,7810.0,8230.0,2595.0,0.0,0.0,358.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,1FDL15_520274323,L_200A,Recloser,Breaker-Recloser,,,,,0.2,False,2950.0,0.0158,0.3852,-0.3694,0.2,True,,,,400.0000,102,1.0000,,,,400.0000,L,,1527,168,1359,7560.0,7810.0,8230.0,2595.0,2132.0,0.0,0.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,1TBA13_650907167,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2430.0,0.0159,0.1415,-0.1257,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1527,45,1482,7560.0,7810.0,8230.0,2595.0,0.0,0.0,520.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,1TBA16_650907184,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1855.0,0.0159,0.2104,-0.1944,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1527,75,1452,7560.0,7810.0,8230.0,2595.0,0.0,0.0,815.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,1TBA15_650907178,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1928.0,0.0159,0.1981,-0.1822,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1527,13,1514,7560.0,7810.0,8230.0,2595.0,0.0,0.0,150.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M27_787644210,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2213.0,0.0159,0.1612,-0.1453,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1527,25,1502,7560.0,7810.0,8230.0,2595.0,0.0,285.0,0.0,0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M41_39011054,L_200A,Recloser,Breaker-Recloser,,,,,0.2,False,1795.0,0.0160,0.7245,-0.7085,0.2,True,,,,400.0000,102,1.0000,,,,400.0000,L,,1527,199,1328,7560.0,7810.0,8230.0,2595.0,0.0,2600.0,0.0,600.0,
67411201,67411201,DEFAULT_BREAKER,Breaker,27PL51_39010499,VPST_800A,Recloser,Breaker-Recloser,2096.0,0.0121,0.5596,-0.5475,0.2,True,1713.0,0.0160,0.7269,-0.7109,0.2,True,700.0000,121,1.0000,400.0000,102,1.0000,500.0000,U3,1.5000,300.0000,U2,1.8000,1527,738,789,7560.0,7810.0,8230.0,2595.0,4358.0,4468.0,3628.0,1350.0,
67411201,67411201,DEFAULT_BREAKER,Breaker,M41-.3_39010896,CMR_140A,Recloser,Breaker-Recloser,,,,,0.2,False,1793.0,0.0160,0.4461,-0.4302,0.2,True,,,,400.0000,102,1.0000,,,,280.0000,L,,1527,79,1448,7560.0,7810.0,8230.0,2595.0,0.0,0.0,970.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,1TKX42_656726228,K_30A,Fuse,Breaker-Fuse,3164.0,0.0110,0.0141,-0.0031,0.0,True,3275.0,0.0158,0.0135,0.0023,0.0,False,600.0000,121,1.0000,400.0000,102,1.0000,,30K,,,30K,,464,1,463,6128.0,4844.0,3842.0,10302.5,100.0,100.0,100.0,300.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,565962157,K_25A,Fuse,Breaker-Fuse,2487.0,0.0110,0.0135,-0.0025,0.0,True,2174.0,0.0159,0.0150,0.0009,0.0,False,600.0000,121,1.0000,400.0000,102,1.0000,,25K,,,25K,,464,5,459,6128.0,4844.0,3842.0,10302.5,75.0,100.0,150.0,225.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,1FDL03_39084453,T_80A,Fuse,Breaker-Fuse,3036.0,0.0110,0.0861,-0.0751,0.0,True,3027.0,0.0158,0.0866,-0.0708,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,464,7,457,6128.0,4844.0,3842.0,10302.5,442.0,467.0,442.0,1325.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,38916437,K_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2193.0,0.0159,0.0218,-0.0059,0.0,True,,,,400.0000,102,1.0000,,,,,40K,,464,1,463,6128.0,4844.0,3842.0,10302.5,0.0,0.0,15.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,2APC35_771898226,K_65A,Fuse,Breaker-Fuse,2851.0,0.0110,0.0268,-0.0158,0.0,True,2725.0,0.0158,0.0284,-0.0126,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,464,0,464,6128.0,4844.0,3842.0,10302.5,250.0,250.0,250.0,750.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,2HKB58_789302190,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2693.0,0.0158,0.1052,-0.0893,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,464,1,463,6128.0,4844.0,3842.0,10302.5,25.0,0.0,0.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,406701960,K_80A,Fuse,Breaker-Fuse,2817.0,0.0110,0.0392,-0.0282,0.0,True,2671.0,0.0158,0.0422,-0.0264,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,464,11,453,6128.0,4844.0,3842.0,10302.5,400.0,350.0,350.0,1050.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,38918780,K_80A,Fuse,Breaker-Fuse,2700.0,0.0110,0.0416,-0.0306,0.0,True,2489.0,0.0159,0.0466,-0.0307,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,464,1,463,6128.0,4844.0,3842.0,10302.5,333.0,333.0,333.0,1000.0,
67411202,20MJ54_781702304,K_65A,Fuse,406191010,K_40A,Fuse,Fuse-Fuse,,,,,0.0,False,2493.0,0.0132,0.0197,-0.0065,0.0,True,,,,,65K,,,,,,40K,,64,13,51,0.0,425.0,0.0,0,0.0,75.0,0.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,7E3_800942644,K_80A,Fuse,Breaker-Fuse,2672.0,0.0110,0.0422,-0.0312,0.0,True,2445.0,0.0159,0.0478,-0.0319,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,464,11,453,6128.0,4844.0,3842.0,10302.5,167.0,167.0,167.0,500.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,38923760,T_80A,Fuse,Breaker-Fuse,3136.0,0.0110,0.0816,-0.0706,0.0,True,3219.0,0.0158,0.0781,-0.0623,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,464,3,461,6128.0,4844.0,3842.0,10302.5,300.0,375.0,300.0,900.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,1FDL01_39084383,T_80A,Fuse,Breaker-Fuse,2969.0,0.0110,0.0894,-0.0784,0.0,True,2911.0,0.0158,0.0924,-0.0766,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,464,70,394,6128.0,4844.0,3842.0,10302.5,200.0,630.0,175.0,525.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,357488596,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2316.0,0.0159,0.0352,-0.0193,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,464,26,438,6128.0,4844.0,3842.0,10302.5,200.0,0.0,0.0,0,
67411202,20MJ54_781702304,K_65A,Fuse,406191012,K_40A,Fuse,Fuse-Fuse,,,,,0.0,False,2495.0,0.0132,0.0197,-0.0065,0.0,True,,,,,65K,,,,,,40K,,64,51,13,0.0,425.0,0.0,0,0.0,325.0,0.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,2DMD68_789302154,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2683.0,0.0158,0.1058,-0.0900,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,464,66,398,6128.0,4844.0,3842.0,10302.5,1111.0,0.0,0.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,7E3_828711944,K_100A,Fuse,Breaker-Fuse,2672.0,0.0110,0.0642,-0.0532,0.0,True,2445.0,0.0159,0.0742,-0.0583,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,100K,,,100K,,464,13,451,6128.0,4844.0,3842.0,10302.5,419.0,217.0,217.0,650.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,38925180,K_50A,Fuse,Breaker-Fuse,2595.0,0.0110,0.0228,-0.0118,0.0,True,2328.0,0.0159,0.0251,-0.0092,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,50K,,,50K,,464,1,463,6128.0,4844.0,3842.0,10302.5,167.0,167.0,167.0,500.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,357488598,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2282.0,0.0159,0.0359,-0.0200,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,464,38,426,6128.0,4844.0,3842.0,10302.5,250.0,0.0,0.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,1FDL11_38924965,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2856.0,0.0158,0.0385,-0.0227,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,464,1,463,6128.0,4844.0,3842.0,10302.5,0.0,10.0,0.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,406779800,K_100A,Fuse,Breaker-Fuse,3255.0,0.0110,0.0467,-0.0357,0.0,True,3455.0,0.0158,0.0433,-0.0275,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,100K,,,100K,,464,6,458,6128.0,4844.0,3842.0,10302.5,367.0,342.0,342.0,1025.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,1FDK96_406702003,K_80A,Fuse,Breaker-Fuse,2793.0,0.0110,0.0397,-0.0287,0.0,True,2622.0,0.0158,0.0433,-0.0275,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,464,0,464,6128.0,4844.0,3842.0,10302.5,0.0,0.0,0.0,300.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,1FDL11_38921679,K_80A,Fuse,Breaker-Fuse,2939.0,0.0110,0.0370,-0.0260,0.0,True,2862.0,0.0158,0.0384,-0.0225,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,464,7,457,6128.0,4844.0,3842.0,10302.5,115.0,115.0,130.0,345.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,387366131,K_80A,Fuse,Breaker-Fuse,3320.0,0.0110,0.0313,-0.0203,0.0,True,3577.0,0.0158,0.0287,-0.0129,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,464,9,455,6128.0,4844.0,3842.0,10302.5,65.0,15.0,40.0,45.0,
67411202,67411202,DEFAULT_BREAKER,Breaker,38917632,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3131.0,0.0158,0.0339,-0.0181,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,464,2,462,6128.0,4844.0,3842.0,10302.5,0.0,0.0,38.0,0,
67411202,387366131,K_80A,Fuse,387366123,K_40A,Fuse,Fuse-Fuse,,,,,0.0,False,3517.0,0.0106,0.0153,-0.0048,0.0,True,,,,,80K,,,,,,40K,,9,3,6,65.0,15.0,40.0,45.0,0.0,0.0,25.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,38931807,K_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2193.0,0.0159,0.0218,-0.0059,0.0,True,,,,400.0000,102,1.0000,,,,,40K,,464,2,462,6128.0,4844.0,3842.0,10302.5,38.0,0.0,0.0,0,
67411202,67411202,DEFAULT_BREAKER,Breaker,1YLR65_669409469,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,2692.0,0.0110,0.2215,-0.2105,0.2,True,2466.0,0.0159,0.2499,-0.2340,0.2,True,600.0000,121,1.0000,400.0000,102,1.0000,,TS150E,,,TS150E,,464,144,320,6128.0,4844.0,3842.0,10302.5,670.0,748.0,128.0,112.5,
67421201,67421201,DEFAULT_BREAKER,Breaker,38918459,K_25A,Fuse,Breaker-Fuse,2500.0,0.0110,0.0134,-0.0024,0.0,True,2087.0,0.0160,0.0155,0.0005,0.0,False,650.0000,121,1.0000,480.0000,102,1.0000,,25K,,,25K,,1167,1,1166,6837.0,4360.0,8672.0,1095.0,25.0,25.0,25.0,75.0,
67421201,38929280,K_50A,Fuse,38929055,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1736.0,0.0169,0.0179,-0.0010,0.0,True,,,,,50K,,,,,,25K,,9,1,8,0.0,150.0,0.0,0,0.0,25.0,0.0,0,
67421201,67421201,DEFAULT_BREAKER,Breaker,38919336,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3549.0,0.0158,0.0212,-0.0054,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1167,2,1165,6837.0,4360.0,8672.0,1095.0,30.0,0.0,0.0,0,
67421201,390870377,T_80A,Fuse,38918760,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1181.0,0.3293,0.5303,-0.2010,0.0,True,,,,,80T,,,,,,80T,,1,0,1,0.0,10.0,0.0,0,0.0,0.0,0.0,0,
67421201,67421201,DEFAULT_BREAKER,Breaker,E22_38925484,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2920.0,0.0159,0.0262,-0.0103,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1167,2,1165,6837.0,4360.0,8672.0,1095.0,0.0,0.0,15.0,0,
67421201,67421201,DEFAULT_BREAKER,Breaker,2M3X07_38921469,T_80A,Fuse,Breaker-Fuse,3959.0,0.0110,0.0554,-0.0444,0.0,True,4270.0,0.0158,0.0488,-0.0331,0.0,True,650.0000,121,1.0000,480.0000,102,1.0000,,80T,,,80T,,1167,2,1165,6837.0,4360.0,8672.0,1095.0,20.0,25.0,15.0,0,
67421201,67421201,DEFAULT_BREAKER,Breaker,E25_38931403,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2729.0,0.0159,0.0284,-0.0125,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1167,2,1165,6837.0,4360.0,8672.0,1095.0,0.0,0.0,10.0,0,
67421201,15E15_38916846,T_50A,Fuse,2AYP46_782853764,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,968.0,0.1923,0.3195,-0.1272,0.0,True,,,,,50T,,,,,,50T,,22,20,2,0.0,235.0,0.0,0,0.0,210.0,0.0,0,
67421201,67421201,DEFAULT_BREAKER,Breaker,E28_38933151,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2524.0,0.0159,0.0314,-0.0155,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1167,1,1166,6837.0,4360.0,8672.0,1095.0,0.0,15.0,0.0,0,
67421201,38929280,K_50A,Fuse,38930386,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1736.0,0.0169,0.0179,-0.0010,0.0,True,,,,,50K,,,,,,25K,,9,8,1,0.0,150.0,0.0,0,0.0,125.0,0.0,0,
67421201,67421201,DEFAULT_BREAKER,Breaker,E21_38932827,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3016.0,0.0159,0.0253,-0.0094,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1167,4,1163,6837.0,4360.0,8672.0,1095.0,35.0,0.0,0.0,0,
67421201,1M6A43_39010952,VPST_800A,Recloser,28HP02_39010505,CMR_100A,Recloser,Recloser-Recloser,,,,,0.22,False,1216.0,0.6835,0.4719,0.2116,0.22,True,,,,380.0000,U3,1.2000,,,,200.0000,L,,356,101,255,3410.0,610.0,2215.0,0,2232.0,0.0,0.0,0,
67421201,28JM55_784230603,VPST_800A,Recloser,2C2Q51_784823201,VPST_800A,Recloser,Recloser-Recloser,2270.0,0.4007,0.2785,0.1222,0.22,True,1825.0,0.6819,0.6239,0.0580,0.22,True,520.0000,U4,1.0000,400.0000,U4,2.0000,410.0000,U4,1.0000,380.0000,U4,2.0000,823,195,628,5772.0,1975.0,6720.0,870.0,1042.0,0.0,2185.0,75.0,
67421201,67421201,DEFAULT_BREAKER,Breaker,2BMA62_671272716,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2515.0,0.0159,0.1353,-0.1193,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,1167,27,1140,6837.0,4360.0,8672.0,1095.0,0.0,0.0,245.0,0,
67421201,28JM55_784230603,VPST_800A,Recloser,1M6A43_39010952,VPST_800A,Recloser,Recloser-Recloser,2221.0,0.4154,0.2680,0.1474,0.22,True,1769.0,0.7205,0.4048,0.3157,0.22,False,520.0000,U4,1.0000,400.0000,U4,2.0000,540.0000,U3,0.6000,380.0000,U3,1.2000,823,356,467,5772.0,1975.0,6720.0,870.0,3410.0,610.0,2215.0,0,
67421201,67421201,DEFAULT_BREAKER,Breaker,1XQB75_39011005,L_200A,Recloser,Breaker-Recloser,2376.0,0.0110,0.4863,-0.4753,0.2,True,1945.0,0.0160,0.6296,-0.6136,0.2,True,650.0000,121,1.0000,480.0000,102,1.0000,400.0000,L,,400.0000,L,,1167,284,883,6837.0,4360.0,8672.0,1095.0,855.0,2185.0,1525.0,75.0,
67421201,67421201,DEFAULT_BREAKER,Breaker,28JM55_784230603,VPST_800A,Recloser,Breaker-Recloser,2382.0,0.0110,0.3706,-0.3596,0.2,True,1951.0,0.0160,0.6076,-0.5916,0.2,True,650.0000,121,1.0000,480.0000,102,1.0000,520.0000,U4,1.0000,400.0000,U4,2.0000,1167,823,344,6837.0,4360.0,8672.0,1095.0,5772.0,1975.0,6720.0,870.0,
67421202,67421202,DEFAULT_BREAKER,Breaker,38931923,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2516.0,0.0159,0.0316,-0.0157,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,886,2,884,7146.0,6021.0,6274.0,4301.0,15.0,0.0,0.0,0,
67421202,38929843,T_80A,Fuse,38929022,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,2646.0,0.0677,0.1083,-0.0406,0.0,True,,,,,80T,,,,,,80T,,11,2,9,15.0,40.0,170.0,0,0.0,0.0,50.0,0,
67421202,67421202,DEFAULT_BREAKER,Breaker,1Q4W37_38940933,SMU-20_(E)_175A,Fuse,Breaker-Fuse,3691.0,0.0110,0.1474,-0.1364,0.0,True,3758.0,0.0158,0.1427,-0.1269,0.0,True,650.0000,121,1.0000,480.0000,102,1.0000,,175E_14.4kV,,,175E_14.4kV,,886,215,671,7146.0,6021.0,6274.0,4301.0,1747.0,1857.0,2342.0,2000.0,
67421202,67421202,DEFAULT_BREAKER,Breaker,1Q4W62_38919518,K_65A,Fuse,Breaker-Fuse,3538.0,0.0110,0.0213,-0.0103,0.0,True,3494.0,0.0158,0.0216,-0.0058,0.0,True,650.0000,121,1.0000,480.0000,102,1.0000,,65K,,,65K,,886,1,885,7146.0,6021.0,6274.0,4301.0,167.0,167.0,167.0,501.0,
67421202,67421202,DEFAULT_BREAKER,Breaker,1Q5A15_38918018,T_80A,Fuse,Breaker-Fuse,3507.0,0.0110,0.0677,-0.0567,0.0,True,3441.0,0.0158,0.0699,-0.0541,0.0,True,650.0000,121,1.0000,480.0000,102,1.0000,,80T,,,80T,,886,4,882,7146.0,6021.0,6274.0,4301.0,100.0,165.0,115.0,300.0,
67421202,67421202,DEFAULT_BREAKER,Breaker,38929843,T_80A,Fuse,Breaker-Fuse,3399.0,0.0110,0.0714,-0.0604,0.0,True,3266.0,0.0158,0.0763,-0.0604,0.0,True,650.0000,121,1.0000,480.0000,102,1.0000,,80T,,,80T,,886,11,875,7146.0,6021.0,6274.0,4301.0,15.0,40.0,170.0,0,
67421202,67421202,DEFAULT_BREAKER,Breaker,A17C17_38929847,K_65A,Fuse,Breaker-Fuse,3097.0,0.0110,0.0246,-0.0136,0.0,True,2804.0,0.0159,0.0274,-0.0115,0.0,True,650.0000,121,1.0000,480.0000,102,1.0000,,65K,,,65K,,886,19,867,7146.0,6021.0,6274.0,4301.0,500.0,25.0,25.0,75.0,
67421202,67421202,DEFAULT_BREAKER,Breaker,38922184,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2952.0,0.0159,0.0258,-0.0100,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,886,11,875,7146.0,6021.0,6274.0,4301.0,65.0,0.0,0.0,0,
67421202,67421202,DEFAULT_BREAKER,Breaker,A7-1_654187791,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3874.0,0.0158,0.0839,-0.0681,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,886,10,876,7146.0,6021.0,6274.0,4301.0,0.0,158.0,0.0,0,
67421202,67421202,DEFAULT_BREAKER,Breaker,1W2N10_650812088,VPST_800A,Recloser,Breaker-Recloser,2758.0,0.0110,0.3879,-0.3769,0.2,True,2353.0,0.0159,0.4834,-0.4674,0.2,True,650.0000,121,1.0000,480.0000,102,1.0000,540.0000,U4,1.3000,340.0000,U4,2.9000,886,602,284,7146.0,6021.0,6274.0,4301.0,4512.0,3545.0,3455.0,1425.0,
67421203,67421203,DEFAULT_BREAKER,Breaker,1Q4W37_38918872,K_65A,Fuse,Breaker-Fuse,3561.0,0.0187,0.0212,-0.0024,0.0,True,3624.0,0.0119,0.0208,-0.0089,0.0,True,700.0000,104,1.0000,400.0000,104,1.0000,,65K,,,65K,,966,7,959,7416.0,6355.0,5574.0,3105.0,25.0,75.0,25.0,75.0,
67421203,67421203,DEFAULT_BREAKER,Breaker,1GKK48_38929622,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1821.0,0.0217,0.2202,-0.1984,0.0,True,,,,400.0000,104,1.0000,,,,,80T,,966,30,936,7416.0,6355.0,5574.0,3105.0,0.0,0.0,310.0,0,
67421203,67421203,DEFAULT_BREAKER,Breaker,1YCF55_38931833,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,1812.0,0.0219,0.2223,-0.2004,0.0,True,,,,400.0000,104,1.0000,,,,,80T,,966,10,956,7416.0,6355.0,5574.0,3105.0,0.0,125.0,0.0,0,
67421203,67421203,DEFAULT_BREAKER,Breaker,27XN52_785115275,VPST_800A,Recloser,Breaker-Recloser,2303.0,0.0524,0.6322,-0.5797,0.2,True,1857.0,0.0210,0.6755,-0.6545,0.2,True,700.0000,104,1.0000,400.0000,104,1.0000,560.0000,U4,1.5000,360.0000,U4,2.5000,966,826,140,7416.0,6355.0,5574.0,3105.0,7276.0,5220.0,5124.0,2910.0,
67421203,67421203,DEFAULT_BREAKER,Breaker,5C1-1_676197976,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1757.0,0.0232,0.2294,-0.2062,0.2,True,,,,400.0000,104,1.0000,,,,,TS80T,,966,25,941,7416.0,6355.0,5574.0,3105.0,0.0,245.0,0.0,0,
67421203,67421203,DEFAULT_BREAKER,Breaker,676197989,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2730.0,0.0145,0.1694,-0.1549,0.2,True,,,,400.0000,104,1.0000,,,,,TS100T,,966,22,944,7416.0,6355.0,5574.0,3105.0,0.0,375.0,0.0,0,
67421203,67421203,DEFAULT_BREAKER,Breaker,C22_676197982,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2467.0,0.0156,0.1387,-0.1231,0.2,True,,,,400.0000,104,1.0000,,,,,TS80T,,966,10,956,7416.0,6355.0,5574.0,3105.0,0.0,145.0,0.0,0,
67421204,2BGX62_38925563,T_65A,Fuse,2BGX66_830030243,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,813.0,0.4116,0.6990,-0.2874,0.0,True,,,,,65T,,,,,,65T,,0,0,0,50.0,0.0,0.0,0,25.0,0.0,0.0,0,
67421204,262E12_741028530,K_20A,Fuse,262E13_741028533,K_20A,Fuse,Fuse-Fuse,,,,,0.0,False,648.0,0.0172,0.0406,-0.0234,0.0,True,,,,,20K,,,,,,20K,,1,1,0,10.0,0.0,0.0,0,10.0,0.0,0.0,0,
67421204,2BGX59_830030231,T_65A,Fuse,2BGX63_38928834,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,840.0,0.3861,0.6554,-0.2693,0.0,True,,,,,65T,,,,,,65T,,118,3,115,2555.0,0.0,0.0,0,25.0,0.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,G14_38923186,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2606.0,0.0159,0.0301,-0.0142,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1220,1,1219,4515.0,10092.0,4305.0,450.0,0.0,15.0,0.0,0,
67421204,2BGX59_830030231,T_65A,Fuse,2BGX62_38925563,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,848.0,0.3790,0.6433,-0.2643,0.0,True,,,,,65T,,,,,,65T,,118,0,118,2555.0,0.0,0.0,0,50.0,0.0,0.0,0,
67421204,2BGX59_830030231,T_65A,Fuse,2CRQ25_38921874,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,777.0,0.4498,0.7642,-0.3144,0.0,True,,,,,65T,,,,,,65T,,118,2,116,2555.0,0.0,0.0,0,30.0,0.0,0.0,0,
67421204,2BGX59_830030231,T_65A,Fuse,2CRQ24_38923026,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,813.0,0.4116,0.6990,-0.2874,0.0,True,,,,,65T,,,,,,65T,,118,6,112,2555.0,0.0,0.0,0,135.0,0.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,2BAP31_38922299,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3196.0,0.0158,0.0238,-0.0079,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1220,1,1219,4515.0,10092.0,4305.0,450.0,25.0,0.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,38934884,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2916.0,0.0159,0.0262,-0.0103,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1220,1,1219,4515.0,10092.0,4305.0,450.0,15.0,0.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,38935116,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2401.0,0.0159,0.0336,-0.0176,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1220,9,1211,4515.0,10092.0,4305.0,450.0,0.0,92.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,38928048,K_65A,Fuse,Breaker-Fuse,3101.0,0.0110,0.0245,-0.0135,0.0,True,2916.0,0.0159,0.0262,-0.0103,0.0,True,650.0000,121,1.0000,480.0000,102,1.0000,,65K,,,65K,,1220,9,1211,4515.0,10092.0,4305.0,450.0,125.0,25.0,25.0,75.0,
67421204,2B6H05_38923058,T_50A,Fuse,2B6H21_38933738,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,1350.0,0.1023,0.1702,-0.0679,0.0,True,,,,,50T,,,,,,50T,,51,15,36,0.0,478.0,0.0,0,0.0,148.0,0.0,0,
67421204,2B6H05_38923058,T_50A,Fuse,2B6H20_38935082,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,1360.0,0.1008,0.1679,-0.0671,0.0,True,,,,,50T,,,,,,50T,,51,24,27,0.0,478.0,0.0,0,0.0,250.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,G12_38930871,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2784.0,0.0159,0.0276,-0.0118,0.0,True,,,,480.0000,102,1.0000,,,,,65K,,1220,1,1219,4515.0,10092.0,4305.0,450.0,15.0,0.0,0.0,0,
67421204,2BEJ82_38929488,K_25A,Fuse,2BEK28_38927325,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1127.0,0.0101,0.3673,-0.3571,0.0,True,,,,,25K,,,,,,65T,,173,8,165,0.0,2972.0,0.0,0,0.0,170.0,0.0,0,
67421204,1M3M04_39010458,VPST_800A,Recloser,2BGJ05_785093592,VPST_800A,Recloser,Recloser-Recloser,1772.0,0.6491,0.4589,0.1902,0.22,True,1352.0,0.9816,0.3526,0.6290,0.22,False,560.0000,U4,0.9000,300.0000,U4,2.9000,440.0000,U4,1.0000,230.0000,U4,1.5000,808,365,443,3600.0,5868.0,3530.0,375.0,3050.0,2172.0,1645.0,75.0,
67421204,67421204,DEFAULT_BREAKER,Breaker,2BEJ76_39010982,VPSS_800A,Recloser,Breaker-Recloser,,,,,0.2,False,2185.0,0.0160,0.1936,-0.1776,0.2,True,,,,480.0000,102,1.0000,,,,200.0000,U4,1.8000,1220,189,1031,4515.0,10092.0,4305.0,450.0,0.0,3442.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,3G2_672311730,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2331.0,0.0159,0.1499,-0.1340,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,1220,17,1203,4515.0,10092.0,4305.0,450.0,0.0,330.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,G12_672311741,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2776.0,0.0159,0.1193,-0.1034,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,1220,91,1129,4515.0,10092.0,4305.0,450.0,0.0,85.0,710.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,1M3M04_39010458,VPST_800A,Recloser,Breaker-Recloser,2433.0,0.0110,0.3699,-0.3589,0.2,True,2020.0,0.0160,0.5035,-0.4875,0.2,True,650.0000,121,1.0000,480.0000,102,1.0000,560.0000,U4,0.9000,300.0000,U4,2.9000,1220,808,412,4515.0,10092.0,4305.0,450.0,3600.0,5868.0,3530.0,375.0,
67421204,67421204,DEFAULT_BREAKER,Breaker,2BAP31_672311748,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3196.0,0.0158,0.1360,-0.1201,0.2,True,,,,480.0000,102,1.0000,,,,,TS100T,,1220,37,1183,4515.0,10092.0,4305.0,450.0,560.0,0.0,0.0,0,
67421204,1M3M04_39010458,VPST_800A,Recloser,27WQ21_782478645,VPST_800A,Recloser,Recloser-Recloser,1723.0,0.6854,0.4818,0.2036,0.22,True,1302.0,1.0516,0.6102,0.4415,0.22,False,560.0000,U4,0.9000,300.0000,U4,2.9000,440.0000,U4,1.0000,200.0000,U4,3.4000,808,148,660,3600.0,5868.0,3530.0,375.0,140.0,2072.0,465.0,225.0,
67421204,67421204,DEFAULT_BREAKER,Breaker,G1.5_672311753,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,4305.0,0.0157,0.0768,-0.0610,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,1220,9,1211,4515.0,10092.0,4305.0,450.0,105.0,0.0,0.0,0,
67421204,27WQ21_782478645,VPST_800A,Recloser,30G3_39011056,CMR_100A,Recloser,Recloser-Recloser,,,,,0.22,False,1240.0,0.6589,0.4613,0.1976,0.22,True,,,,200.0000,U4,3.4000,,,,200.0000,L,,148,106,42,140.0,2072.0,465.0,225.0,0.0,1918.0,0.0,0,
67421204,67421204,DEFAULT_BREAKER,Breaker,G14_672311735,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2606.0,0.0159,0.1291,-0.1132,0.2,True,,,,480.0000,102,1.0000,,,,,TS80T,,1220,11,1209,4515.0,10092.0,4305.0,450.0,0.0,92.0,0.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,25AR36_363358622,K_30A,Fuse,Breaker-Fuse,3115.0,0.0110,0.0143,-0.0033,0.0,True,2798.0,0.0158,0.0157,0.0001,0.0,False,800.0000,121,1.0000,400.0000,102,1.0000,,30K,,,30K,,1156,1,1155,9216.0,7041.0,6739.0,5178.5,167.0,167.0,167.0,500.0,
67431201,2LDT75_38933019,T_65A,Fuse,39085923,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,873.0,0.3580,0.3914,-0.0334,0.0,True,,,,,65T,,,,,,50T,,43,1,42,0.0,590.0,0.0,0,0.0,25.0,0.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,38927270,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3081.0,0.0158,0.0247,-0.0089,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1156,8,1148,9216.0,7041.0,6739.0,5178.5,0.0,98.0,0.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,38952680,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,2909.0,0.0158,0.0482,-0.0324,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,1156,2,1154,9216.0,7041.0,6739.0,5178.5,25.0,0.0,0.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,38927911,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3043.0,0.0158,0.0250,-0.0092,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1156,24,1132,9216.0,7041.0,6739.0,5178.5,0.0,0.0,310.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,24HR61_38952676,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,2861.0,0.0158,0.0493,-0.0335,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,1156,5,1151,9216.0,7041.0,6739.0,5178.5,0.0,65.0,0.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,356200272,K_40A,Fuse,Breaker-Fuse,3278.0,0.0110,0.0161,-0.0051,0.0,True,3037.0,0.0158,0.0170,-0.0012,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,40K,,,40K,,1156,1,1155,9216.0,7041.0,6739.0,5178.5,167.0,167.0,167.0,500.0,
67431201,67431201,DEFAULT_BREAKER,Breaker,20PP57_763563473,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2740.0,0.0158,0.0408,-0.0249,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1156,12,1144,9216.0,7041.0,6739.0,5178.5,0.0,0.0,110.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,367115766,K_65A,Fuse,Breaker-Fuse,3733.0,0.0110,0.0201,-0.0091,0.0,True,3767.0,0.0157,0.0200,-0.0042,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,1156,1,1155,9216.0,7041.0,6739.0,5178.5,0.0,25.0,0.0,0,
67431201,67431201,DEFAULT_BREAKER,Breaker,5K3_38920526,K_30A,Fuse,Breaker-Fuse,3000.0,0.0110,0.0150,-0.0040,0.0,True,2681.0,0.0158,0.0161,-0.0003,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,30K,,,30K,,1156,3,1153,9216.0,7041.0,6739.0,5178.5,75.0,242.0,75.0,225.0,
67431201,67431201,DEFAULT_BREAKER,Breaker,38928750,K_65A,Fuse,Breaker-Fuse,3262.0,0.0110,0.0232,-0.0122,0.0,True,3064.0,0.0158,0.0248,-0.0090,0.0,True,800.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,1156,1,1155,9216.0,7041.0,6739.0,5178.5,100.0,100.0,100.0,300.0,
67431201,67431201,DEFAULT_BREAKER,Breaker,20GN51_39010854,VPST_800A,Recloser,Breaker-Recloser,2995.0,0.0110,0.3973,-0.3863,0.2,True,2675.0,0.0158,0.5005,-0.4846,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,720.0000,U4,0.9000,360.0000,U4,3.4000,1156,1081,75,9216.0,7041.0,6739.0,5178.5,8475.0,5786.0,5558.0,3152.5,
67431201,67431201,DEFAULT_BREAKER,Breaker,20PP54_680504562,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2859.0,0.0158,0.1151,-0.0993,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1156,15,1141,9216.0,7041.0,6739.0,5178.5,0.0,225.0,0.0,0,
67431202,67431202,DEFAULT_BREAKER,Breaker,275Y36_737250174,K_65A,Fuse,Breaker-Fuse,4235.0,0.0158,0.0182,-0.0024,0.0,True,4738.0,0.0157,0.0167,-0.0010,0.0,True,600.0000,102,1.0000,500.0000,102,1.0000,,65K,,,65K,,164,163,1,1904.0,1897.0,3599.0,4892.0,1379.0,1372.0,3074.0,3317.0,
67431202,275Y36_737250174,K_65A,Fuse,51141892,K_80A,Fuse,Fuse-Fuse,2700.0,0.0112,0.0416,-0.0304,0.0,True,2228.0,0.0168,0.0544,-0.0376,0.0,True,,65K,,,65K,,,80K,,,80K,,163,2,161,1379.0,1372.0,3074.0,3317.0,100.0,100.0,115.0,300.0,
67431202,275Y36_737250174,K_65A,Fuse,38932596,K_80A,Fuse,Fuse-Fuse,,,,,0.0,False,2454.0,0.0137,0.0475,-0.0338,0.0,True,,,,,65K,,,,,,80K,,163,4,159,1379.0,1372.0,3074.0,3317.0,0.0,25.0,0.0,0,
67431202,275Y36_737250174,K_65A,Fuse,38920316,K_65A,Fuse,Fuse-Fuse,2778.0,0.0106,0.0277,-0.0172,0.0,True,2324.0,0.0153,0.0350,-0.0197,0.0,True,,65K,,,65K,,,65K,,,65K,,163,1,162,1379.0,1372.0,3074.0,3317.0,50.0,50.0,50.0,150.0,
67431202,275Y36_737250174,K_65A,Fuse,38918314,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2417.0,0.0141,0.0333,-0.0191,0.0,True,,,,,65K,,,,,,65K,,163,1,162,1379.0,1372.0,3074.0,3317.0,0.0,0.0,15.0,0,
67431202,275Y36_737250174,K_65A,Fuse,1J2E55_38929156,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2341.0,0.0151,0.0347,-0.0196,0.0,True,,,,,65K,,,,,,65K,,163,5,158,1379.0,1372.0,3074.0,3317.0,65.0,0.0,0.0,0,
67431202,275Y36_737250174,K_65A,Fuse,38952793,K_65A,Fuse,Fuse-Fuse,2778.0,0.0106,0.0277,-0.0172,0.0,True,2324.0,0.0153,0.0350,-0.0197,0.0,True,,65K,,,65K,,,65K,,,65K,,163,1,162,1379.0,1372.0,3074.0,3317.0,25.0,25.0,25.0,75.0,
67431202,1J2E55_670740230,TRIPSAVER_II_100A,TripSaver,1JLG79_679169254,TRIPSAVER_II_100A,TripSaver,TripSaver-TripSaver,,,,,0.22,False,2047.0,0.1808,0.1808,0.0000,0.22,True,,,,,TS80T,,,,,,TS80T,,70,54,16,0.0,0.0,1392.0,0,0.0,0.0,872.0,0,
67431205,38930925,T_25A,Fuse,22JX66_38946056,K_20A,Fuse,Fuse-Fuse,,,,,0.0,False,1667.0,0.0152,0.0153,-0.0001,0.0,True,,,,,25T,,,,,,20K,,13,4,9,0.0,275.0,0.0,0,0.0,125.0,0.0,0,
67441202,828153927,K_80A,Fuse,38928006,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2033.0,0.0300,0.0419,-0.0119,0.0,True,,,,,80K,,,,,,65K,,1528,1,1527,11392.0,6592.0,8037.0,2180.0,0.0,0.0,15.0,0,
67441202,828153927,K_80A,Fuse,38917316,T_80A,Fuse,Fuse-Fuse,3377.0,0.0114,0.0721,-0.0607,0.0,True,2405.0,0.0217,0.1285,-0.1067,0.0,True,,80K,,,80K,,,80T,,,80T,,1528,4,1524,11392.0,6592.0,8037.0,2180.0,257.0,100.0,0.0,0,
67441202,828153927,K_80A,Fuse,122976451,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2258.0,0.0245,0.0364,-0.0119,0.0,True,,,,,80K,,,,,,65K,,1528,2,1526,11392.0,6592.0,8037.0,2180.0,25.0,0.0,0.0,0,
67441202,39083598,T_25A,Fuse,38929432,T_25A,Fuse,Fuse-Fuse,,,,,0.0,False,278.0,0.5084,0.8351,-0.3267,0.0,True,,,,,25T,,,,,,25T,,33,4,29,0.0,508.0,0.0,0,0.0,72.0,0.0,0,
67441202,39083598,T_25A,Fuse,39083014,T_25A,Fuse,Fuse-Fuse,,,,,0.0,False,277.0,0.5122,0.8409,-0.3288,0.0,True,,,,,25T,,,,,,25T,,33,22,11,0.0,508.0,0.0,0,0.0,290.0,0.0,0,
67441202,828153927,K_80A,Fuse,1CMM77_38916193,K_65A,Fuse,Fuse-Fuse,3619.0,,0.0208,,0.0,False,2609.0,0.0186,0.0301,-0.0115,0.0,True,,,,,80K,,,65K,,,65K,,1528,3,1525,11392.0,6592.0,8037.0,2180.0,65.0,88.0,65.0,217.5,"Phase upstream: i=3619.0 (log10=3.5586) is outside the data range [10^2.1904, 10^3.5585]."
67441202,828153927,K_80A,Fuse,38919296,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2671.0,0.0178,0.0292,-0.0114,0.0,True,,,,,80K,,,,,,65K,,1528,6,1522,11392.0,6592.0,8037.0,2180.0,0.0,0.0,125.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,38931827,T_80A,Fuse,Breaker-Fuse,3617.0,0.0110,0.0643,-0.0533,0.0,True,2631.0,0.0158,0.1093,-0.0935,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,1846,4,1842,12996.0,10601.0,9180.0,4117.5,50.0,50.0,115.0,150.0,
67441202,67441202,DEFAULT_BREAKER,Breaker,1XPY08_38933505,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3025.0,0.0158,0.0866,-0.0708,0.0,True,,,,400.0000,102,1.0000,,,,,80T,,1846,14,1832,12996.0,10601.0,9180.0,4117.5,0.0,0.0,267.0,0,
67441202,39083598,T_25A,Fuse,38930881,T_25A,Fuse,Fuse-Fuse,,,,,0.0,False,277.0,0.5122,0.8409,-0.3288,0.0,True,,,,,25T,,,,,,25T,,33,1,32,0.0,508.0,0.0,0,0.0,15.0,0.0,0,
67441202,828153927,K_80A,Fuse,356204888,T_80A,Fuse,Fuse-Fuse,3165.0,0.0129,0.0804,-0.0675,0.0,True,2226.0,0.0252,0.1492,-0.1240,0.0,True,,80K,,,80K,,,80T,,,80T,,1528,16,1512,11392.0,6592.0,8037.0,2180.0,170.0,0.0,15.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,38925120,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2729.0,0.0158,0.0284,-0.0125,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1846,2,1844,12996.0,10601.0,9180.0,4117.5,15.0,0.0,0.0,0,
67441202,828153927,K_80A,Fuse,38919635,K_65A,Fuse,Fuse-Fuse,3348.0,0.0116,0.0226,-0.0110,0.0,True,2380.0,0.0222,0.0339,-0.0118,0.0,True,,80K,,,80K,,,65K,,,65K,,1528,2,1526,11392.0,6592.0,8037.0,2180.0,100.0,100.0,100.0,300.0,
67441202,67441202,DEFAULT_BREAKER,Breaker,467642480,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3551.0,0.0158,0.0212,-0.0055,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1846,2,1844,12996.0,10601.0,9180.0,4117.5,0.0,50.0,50.0,0,
67441202,828153927,K_80A,Fuse,38917742,K_65A,Fuse,Fuse-Fuse,3233.0,0.0124,0.0235,-0.0111,0.0,True,2283.0,0.0240,0.0359,-0.0118,0.0,True,,80K,,,80K,,,65K,,,65K,,1528,3,1525,11392.0,6592.0,8037.0,2180.0,50.0,65.0,75.0,150.0,
67441202,828153927,K_80A,Fuse,38918049,K_80A,Fuse,Fuse-Fuse,3808.0,,0.0266,,0.0,False,2768.0,0.0166,0.0402,-0.0236,0.0,True,,,,,80K,,,80K,,,80K,,1528,29,1499,11392.0,6592.0,8037.0,2180.0,185.0,402.0,240.0,492.5,"Phase upstream: i=3808.0 (log10=3.5807) is outside the data range [10^2.1904, 10^3.5585]."
67441202,67441202,DEFAULT_BREAKER,Breaker,38921179,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2845.0,0.0158,0.0269,-0.0111,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1846,0,1846,12996.0,10601.0,9180.0,4117.5,0.0,0.0,15.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,21HW11_38933964,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3093.0,0.0158,0.0246,-0.0088,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1846,7,1839,12996.0,10601.0,9180.0,4117.5,0.0,0.0,65.0,0,
67441202,828153927,K_80A,Fuse,38929610,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2315.0,0.0234,0.0352,-0.0118,0.0,True,,,,,80K,,,,,,65K,,1528,1,1527,11392.0,6592.0,8037.0,2180.0,75.0,0.0,0.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,828153927,K_80A,Fuse,Breaker-Fuse,4010.0,0.0110,0.0251,-0.0141,0.0,True,2958.0,0.0158,0.0366,-0.0208,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,1846,1528,318,12996.0,10601.0,9180.0,4117.5,11392.0,6592.0,8037.0,2180.0,
67441202,828153927,K_80A,Fuse,1CRC46_38916085,K_65A,Fuse,Fuse-Fuse,3064.0,0.0137,0.0248,-0.0111,0.0,True,2141.0,0.0271,0.0390,-0.0119,0.0,True,,80K,,,80K,,,65K,,,65K,,1528,6,1522,11392.0,6592.0,8037.0,2180.0,25.0,25.0,140.0,75.0,
67441202,38922590,T_50A,Fuse,1WHA63_38916591,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,985.0,0.1860,0.1916,-0.0056,0.0,True,,,,,50T,,,,,,40T,,28,12,16,570.0,0.0,0.0,0,250.0,0.0,0.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,38926331,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3690.0,0.0157,0.0204,-0.0046,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1846,2,1844,12996.0,10601.0,9180.0,4117.5,40.0,0.0,0.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,38916934,K_65A,Fuse,Breaker-Fuse,3464.0,0.0110,0.0218,-0.0108,0.0,True,2506.0,0.0159,0.0317,-0.0159,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,1846,4,1842,12996.0,10601.0,9180.0,4117.5,167.0,167.0,167.0,500.0,
67441202,21CF95_670676071,K_20A,Fuse,21CF95_670676069,K_20A,Fuse,Fuse-Fuse,,,,,0.0,False,303.0,0.0745,0.1397,-0.0652,0.0,True,,,,,20K,,,,,,20K,,2,2,0,50.0,0.0,0.0,0,50.0,0.0,0.0,0,
67441202,828153927,K_80A,Fuse,38925806,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1940.0,0.0328,0.1947,-0.1620,0.0,True,,,,,80K,,,,,,80T,,1528,7,1521,11392.0,6592.0,8037.0,2180.0,110.0,0.0,0.0,0,
67441202,828153927,K_80A,Fuse,38935986,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2363.0,0.0225,0.0343,-0.0118,0.0,True,,,,,80K,,,,,,65K,,1528,1,1527,11392.0,6592.0,8037.0,2180.0,15.0,0.0,0.0,0,
67441202,828153927,K_80A,Fuse,38919598,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,2447.0,0.0210,0.0327,-0.0117,0.0,True,,,,,80K,,,,,,65K,,1528,8,1520,11392.0,6592.0,8037.0,2180.0,0.0,0.0,50.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,1XPY08_654518763,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3034.0,0.0158,0.1903,-0.1745,0.2,True,,,,400.0000,102,1.0000,,,,,TS150E,,1846,59,1787,12996.0,10601.0,9180.0,4117.5,892.0,0.0,0.0,0,
67441202,67441202,DEFAULT_BREAKER,Breaker,AC1211_39010916,VPST_800A,Recloser,Breaker-Recloser,,,,,0.2,False,2453.0,0.0159,0.2180,-0.2021,0.2,True,,,,400.0000,102,1.0000,,,,300.0000,U4,1.4000,1846,197,1649,12996.0,10601.0,9180.0,4117.5,0.0,3205.0,0.0,0,
67441203,165267619,T_40A,Fuse,38923321,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,860.0,0.1602,0.2479,-0.0877,0.0,True,,,,,40T,,,,,,40T,,49,1,48,0.0,0.0,898.0,0,0.0,0.0,15.0,0,
67441203,542469628,T_80A,Fuse,38919540,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1209.0,0.3146,0.5031,-0.1886,0.0,True,,,,,80T,,,,,,80T,,29,6,23,450.0,0.0,0.0,0,105.0,0.0,0.0,0,
67441203,67441203,DEFAULT_BREAKER,Breaker,38934395,K_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2736.0,0.0158,0.0183,-0.0025,0.0,True,,,,400.0000,102,1.0000,,,,,40K,,1582,4,1578,9798.0,9178.0,8022.0,4432.5,0.0,0.0,40.0,0,
67441203,19F10_39010806,4H_50A,Recloser,38931431,T_40A,Fuse,Recloser-Fuse,,,,,0.0,False,377.0,0.5485,1.3185,-0.7700,0.0,True,,,,100.0000,4H,,,,,,40T,,96,16,80,1568.0,0.0,0.0,0,282.0,0.0,0.0,0,
67441203,165267619,T_40A,Fuse,38936820,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,832.0,0.1713,0.2639,-0.0927,0.0,True,,,,,40T,,,,,,40T,,49,1,48,0.0,0.0,898.0,0,0.0,0.0,15.0,0,
67441203,165267619,T_40A,Fuse,39086291,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,701.0,0.2424,0.3653,-0.1229,0.0,True,,,,,40T,,,,,,40T,,49,9,40,0.0,0.0,898.0,0,0.0,0.0,170.0,0,
67441203,459226298,K_25A,Fuse,38917116,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,464.0,0.0562,0.0919,-0.0357,0.0,True,,,,,25K,,,,,,25K,,6,1,5,0.0,130.0,0.0,0,0.0,50.0,0.0,0,
67441203,67441203,DEFAULT_BREAKER,Breaker,38929190,K_65A,Fuse,Breaker-Fuse,3979.0,0.0110,0.0191,-0.0081,0.0,True,2949.0,0.0158,0.0259,-0.0101,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,1582,4,1578,9798.0,9178.0,8022.0,4432.5,75.0,25.0,65.0,0,
67441203,67441203,DEFAULT_BREAKER,Breaker,459226309,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2923.0,0.0158,0.0261,-0.0103,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1582,20,1562,9798.0,9178.0,8022.0,4432.5,0.0,0.0,75.0,0,
67441203,67441203,DEFAULT_BREAKER,Breaker,38919684,T_80A,Fuse,Breaker-Fuse,4405.0,0.0110,0.0464,-0.0354,0.0,True,3338.0,0.0158,0.0735,-0.0578,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,1582,2,1580,9798.0,9178.0,8022.0,4432.5,50.0,50.0,50.0,150.0,
67441203,67441203,DEFAULT_BREAKER,Breaker,38918300,T_80A,Fuse,Breaker-Fuse,3915.0,0.0110,0.0564,-0.0454,0.0,True,2890.0,0.0158,0.0935,-0.0777,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,1582,70,1512,9798.0,9178.0,8022.0,4432.5,218.0,165.0,872.0,495.0,
67441203,67441203,DEFAULT_BREAKER,Breaker,38924475,T_80A,Fuse,Breaker-Fuse,3646.0,0.0110,0.0635,-0.0525,0.0,True,2637.0,0.0158,0.1089,-0.0931,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,1582,22,1560,9798.0,9178.0,8022.0,4432.5,215.0,50.0,130.0,212.5,
67441203,67441203,DEFAULT_BREAKER,Breaker,38919864,K_40A,Fuse,Breaker-Fuse,,,,,0.0,False,2553.0,0.0159,0.0193,-0.0035,0.0,True,,,,400.0000,102,1.0000,,,,,40K,,1582,4,1578,9798.0,9178.0,8022.0,4432.5,25.0,0.0,0.0,0,
