Circuit,Upstream_Equipment_Number,Upstream_Equipment_ID,Upstream_Device_Type,Downstream_Equipment_Number,Downstream_Equipment_ID,Downstream_Device_Type,Check_Type,Phase_Fault_Current_A,Phase_Upstream_Time_s,Phase_Downstream_Time_s,Phase_Margin_s,Phase_Required_Margin_s,Phase_Violation,Ground_Fault_Current_A,Ground_Upstream_Time_s,Ground_Downstream_Time_s,Ground_Margin_s,Ground_Required_Margin_s,Ground_Violation,Upstream_Phase_Pickup_A,Upstream_Phase_Curve,Upstream_Phase_TD,Upstream_Ground_Pickup_A,Upstream_Ground_Curve,Upstream_Ground_TD,Downstream_Phase_Pickup_A,Downstream_Phase_Curve,Downstream_Phase_TD,Downstream_Ground_Pickup_A,Downstream_Ground_Curve,Downstream_Ground_TD,Upstream_Total_Customers,Downstream_Total_Customers,Customers_Erroneously_Disconnected,Upstream_Device_Downstream_A_PH_cKVA,Upstream_Device_Downstream_B_PH_cKVA,Upstream_Device_Downstream_C_PH_cKVA,Upstream_Device_Total_Downstream_3PH_cKVA,Downstream_Device_Downstream_A_PH_cKVA,Downstream_Device_Downstream_B_PH_cKVA,Downstream_Device_Downstream_C_PH_cKVA,Downstream_Device_Total_Downstream_3PH_cKVA,Notes
67441203,67441203,DEFAULT_BREAKER,Breaker,4F1_39010874,L_200A,Recloser,Breaker-Recloser,3499.0,0.0110,0.3271,-0.3161,0.2,True,2500.0,0.0159,0.4575,-0.4417,0.2,True,700.0000,121,1.0000,400.0000,102,1.0000,400.0000,L,,400.0000,L,,1582,388,1194,9798.0,9178.0,8022.0,4432.5,1077.0,2078.0,2407.0,500.0,
67441203,67441203,DEFAULT_BREAKER,Breaker,1MBJ79_39010749,NVSS_800A,Recloser,Breaker-Recloser,3537.0,0.0110,0.4027,-0.3917,0.2,True,2535.0,0.0159,0.5148,-0.4990,0.2,True,700.0000,121,1.0000,400.0000,102,1.0000,560.0000,U4,2.0000,310.0000,U4,4.1000,1582,1043,539,9798.0,9178.0,8022.0,4432.5,7642.0,6318.0,3819.0,1825.0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38933666,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1829.0,0.0159,0.0490,-0.0331,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1099,1,1098,6680.0,3595.0,6125.0,950.0,0.0,0.0,30.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38922018,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2354.0,0.0159,0.0503,-0.0345,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1099,2,1097,6680.0,3595.0,6125.0,950.0,15.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38921103,K_65A,Fuse,Breaker-Fuse,2419.0,0.0112,0.0332,-0.0220,0.0,True,1590.0,0.0160,0.0605,-0.0445,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,1099,2,1097,6680.0,3595.0,6125.0,950.0,10.0,15.0,5.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,1T26_38926631,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1622.0,0.0160,0.0587,-0.0427,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1099,2,1097,6680.0,3595.0,6125.0,950.0,0.0,0.0,15.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,164658147,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3531.0,0.0158,0.0291,-0.0134,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1099,1,1098,6680.0,3595.0,6125.0,950.0,38.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38919508,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2910.0,0.0158,0.0375,-0.0217,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1099,2,1097,6680.0,3595.0,6125.0,950.0,0.0,0.0,25.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38923181,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3222.0,0.0158,0.0325,-0.0168,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1099,3,1096,6680.0,3595.0,6125.0,950.0,25.0,0.0,40.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38917364,K_80A,Fuse,Breaker-Fuse,3406.0,0.0110,0.0304,-0.0194,0.0,True,2360.0,0.0159,0.0502,-0.0343,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,1099,0,1099,6680.0,3595.0,6125.0,950.0,50.0,50.0,50.0,150.0,
67441204,67441204,DEFAULT_BREAKER,Breaker,1T33_38925301,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1432.0,0.0165,0.0708,-0.0543,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1099,2,1097,6680.0,3595.0,6125.0,950.0,0.0,0.0,25.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38930446,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1590.0,0.0160,0.0605,-0.0445,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1099,1,1098,6680.0,3595.0,6125.0,950.0,0.0,0.0,25.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38929542,T_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1551.0,0.0160,0.1973,-0.1813,0.0,True,,,,400.0000,102,1.0000,,,,,65T,,1099,1,1098,6680.0,3595.0,6125.0,950.0,0.0,55.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38924098,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1741.0,0.0160,0.0528,-0.0368,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1099,2,1097,6680.0,3595.0,6125.0,950.0,25.0,0.0,15.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38933427,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1932.0,0.0159,0.0452,-0.0292,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1099,8,1091,6680.0,3595.0,6125.0,950.0,152.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38917230,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,1554.0,0.0160,0.1315,-0.1155,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,1099,4,1095,6680.0,3595.0,6125.0,950.0,100.0,0.0,105.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38921935,K_65A,Fuse,Breaker-Fuse,2564.0,0.0110,0.0308,-0.0198,0.0,True,1697.0,0.0160,0.0549,-0.0389,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,65K,,,65K,,1099,5,1094,6680.0,3595.0,6125.0,950.0,25.0,50.0,25.0,100.0,
67441204,67441204,DEFAULT_BREAKER,Breaker,462721470,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2020.0,0.0159,0.0423,-0.0263,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1099,1,1098,6680.0,3595.0,6125.0,950.0,0.0,25.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,38916023,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2688.0,0.0158,0.0419,-0.0260,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1099,6,1093,6680.0,3595.0,6125.0,950.0,75.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,1YXQ90_161124066,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3372.0,0.0158,0.0308,-0.0150,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,1099,4,1095,6680.0,3595.0,6125.0,950.0,0.0,50.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,1T17-3.5_39010832,L_140A,Recloser,Breaker-Recloser,,,,,0.2,False,1917.0,0.0159,0.4162,-0.4002,0.2,True,,,,400.0000,102,1.0000,,,,280.0000,L,,1099,169,930,6680.0,3595.0,6125.0,950.0,2415.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,1T6-1_654625676,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,2694.0,0.0158,0.1727,-0.1569,0.2,True,,,,400.0000,102,1.0000,,,,,TS100T,,1099,41,1058,6680.0,3595.0,6125.0,950.0,582.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,1T31_654625662,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1487.0,0.0162,0.3033,-0.2870,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1099,34,1065,6680.0,3595.0,6125.0,950.0,318.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,1XQD09_654625649,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3257.0,0.0158,0.0993,-0.0836,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,1099,17,1082,6680.0,3595.0,6125.0,950.0,158.0,0.0,0.0,0,
67441204,67441204,DEFAULT_BREAKER,Breaker,203P71_670993863,VPST_800A,Recloser,Breaker-Recloser,2133.0,0.0120,0.4984,-0.4864,0.2,True,1389.0,0.0167,0.9230,-0.9063,0.2,True,700.0000,121,1.0000,400.0000,102,1.0000,540.0000,U3,1.2000,340.0000,U3,2.5000,1099,706,393,6680.0,3595.0,6125.0,950.0,1902.0,2910.0,5302.0,120.0,
67451202,67451202,DEFAULT_BREAKER,Breaker,1E4X15_813962124,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3573.0,0.0120,0.0657,-0.0537,0.0,True,,,,400.0000,104,1.0000,,,,,80T,,1749,14,1735,14880.0,12602.0,12920.0,14890.0,0.0,0.0,230.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,370263931,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4387.0,0.0112,0.0177,-0.0065,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,1,1748,14880.0,12602.0,12920.0,14890.0,35.0,0.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,1E4X15_38919399,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3568.0,0.0120,0.0211,-0.0092,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,4,1745,14880.0,12602.0,12920.0,14890.0,0.0,65.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38916425,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3224.0,0.0128,0.0235,-0.0107,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,5,1744,14880.0,12602.0,12920.0,14890.0,0.0,0.0,45.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,N10_38919368,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,4078.0,0.0115,0.0349,-0.0235,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,5,1744,14880.0,12602.0,12920.0,14890.0,0.0,0.0,25.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,2BTB55_38921653,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,4257.0,0.0113,0.0331,-0.0218,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,1,1748,14880.0,12602.0,12920.0,14890.0,0.0,15.0,0.0,0,
67451202,NH4_38926067,K_65A,Fuse,38932761,K_40A,Fuse,Fuse-Fuse,,,,,0.0,False,1778.0,0.0258,0.0271,-0.0013,0.0,True,,,,,65K,,,,,,40K,,32,7,25,0.0,0.0,430.0,0,0.0,0.0,100.0,0,
67451202,1NL7_38925748,K_50A,Fuse,1NLE2-2_38925989,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1639.0,0.0187,0.0188,-0.0001,0.0,True,,,,,50K,,,,,,25K,,14,3,11,0.0,220.0,0.0,0,0.0,50.0,0.0,0,
67451202,38927294,T_65A,Fuse,38927416,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1122.0,0.2189,0.3705,-0.1516,0.0,True,,,,,65T,,,,,,65T,,61,23,38,1268.0,0.0,0.0,0,502.0,0.0,0.0,0,
67451202,1NL7_38925748,K_50A,Fuse,2CXH32_38925985,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1675.0,0.0180,0.0184,-0.0004,0.0,True,,,,,50K,,,,,,25K,,14,1,13,0.0,220.0,0.0,0,0.0,50.0,0.0,0,
67451202,38927294,T_65A,Fuse,38928118,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1122.0,0.2189,0.3705,-0.1516,0.0,True,,,,,65T,,,,,,65T,,61,12,49,1268.0,0.0,0.0,0,275.0,0.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,371014911,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4543.0,0.0111,0.0172,-0.0062,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,0,1749,14880.0,12602.0,12920.0,14890.0,0.0,15.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,370263881,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4913.0,0.0110,0.0162,-0.0052,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,4,1745,14880.0,12602.0,12920.0,14890.0,0.0,25.0,25.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38916431,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3416.0,0.0123,0.0708,-0.0585,0.0,True,,,,400.0000,104,1.0000,,,,,80T,,1749,2,1747,14880.0,12602.0,12920.0,14890.0,0.0,0.0,75.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,1E4X16_38919385,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3686.0,0.0118,0.0204,-0.0086,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,3,1746,14880.0,12602.0,12920.0,14890.0,50.0,0.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38919381,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3761.0,0.0118,0.0200,-0.0082,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,1,1748,14880.0,12602.0,12920.0,14890.0,0.0,0.0,25.0,0,
67451202,1NL7_38925748,K_50A,Fuse,1NLE2-2_565219247,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1639.0,0.0187,0.0188,-0.0001,0.0,True,,,,,50K,,,,,,25K,,14,2,12,0.0,220.0,0.0,0,0.0,25.0,0.0,0,
67451202,1N5_39084839,T_65A,Fuse,1NH6_38919764,SMU-20_(E)_65A,Fuse,Fuse-Fuse,2690.0,0.0429,0.0516,-0.0087,0.0,True,2070.0,0.0695,0.0679,0.0016,0.0,False,,65T,,,65T,,,65E_14.4kV,,,65E_14.4kV,,7,1,6,792.0,792.0,854.0,2375.0,500.0,500.0,500.0,1500.0,
67451202,67451202,DEFAULT_BREAKER,Breaker,370645354,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3261.0,0.0127,0.0232,-0.0105,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,1,1748,14880.0,12602.0,12920.0,14890.0,0.0,15.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,N15_38919407,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,3460.0,0.0122,0.0432,-0.0310,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,3,1746,14880.0,12602.0,12920.0,14890.0,0.0,55.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38916605,T_50A,Fuse,Breaker-Fuse,3885.0,0.0196,0.0333,-0.0137,0.0,True,3541.0,0.0120,0.0375,-0.0255,0.0,True,800.0000,104,1.0000,400.0000,104,1.0000,,50T,,,50T,,1749,5,1744,14880.0,12602.0,12920.0,14890.0,0.0,0.0,30.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38925479,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,4878.0,0.0110,0.0277,-0.0167,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,4,1745,14880.0,12602.0,12920.0,14890.0,15.0,0.0,62.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38925580,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,5131.0,0.0110,0.0260,-0.0150,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,62,1687,14880.0,12602.0,12920.0,14890.0,0.0,942.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38925156,T_80A,Fuse,Breaker-Fuse,4036.0,0.0189,0.0536,-0.0347,0.0,True,3776.0,0.0117,0.0599,-0.0481,0.0,True,800.0000,104,1.0000,400.0000,104,1.0000,,80T,,,80T,,1749,28,1721,14880.0,12602.0,12920.0,14890.0,320.0,205.0,15.0,45.0,
67451202,67451202,DEFAULT_BREAKER,Breaker,39083466,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4550.0,0.0111,0.0172,-0.0061,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,1749,2,1747,14880.0,12602.0,12920.0,14890.0,30.0,0.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,2BTB55_38919362,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,4257.0,0.0113,0.0331,-0.0218,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,2,1747,14880.0,12602.0,12920.0,14890.0,0.0,38.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38919411,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,3388.0,0.0124,0.0444,-0.0320,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,4,1745,14880.0,12602.0,12920.0,14890.0,70.0,0.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,38918563,K_100A,Fuse,Breaker-Fuse,,,,,0.0,False,5328.0,0.0110,0.0248,-0.0138,0.0,True,,,,400.0000,104,1.0000,,,,,100K,,1749,6,1743,14880.0,12602.0,12920.0,14890.0,0.0,0.0,55.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,26MT10_527041683,VPST_800A,Recloser,Breaker-Recloser,3713.0,0.0210,0.3281,-0.3071,0.2,True,3285.0,0.0127,0.3224,-0.3097,0.2,True,800.0000,104,1.0000,400.0000,104,1.0000,680.0000,U4,1.2000,350.0000,U4,2.9000,1749,1463,286,14880.0,12602.0,12920.0,14890.0,13922.0,10190.0,12188.0,14695.0,
67451202,67451202,DEFAULT_BREAKER,Breaker,N11_668967065,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3905.0,0.0116,0.1064,-0.0948,0.2,True,,,,400.0000,104,1.0000,,,,,TS100T,,1749,16,1733,14880.0,12602.0,12920.0,14890.0,152.0,0.0,0.0,0,
67451202,67451202,DEFAULT_BREAKER,Breaker,2BTB55_780693098,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,4257.0,0.0113,0.0969,-0.0856,0.2,True,,,,400.0000,104,1.0000,,,,,TS100T,,1749,11,1738,14880.0,12602.0,12920.0,14890.0,0.0,145.0,0.0,0,
67451202,26MT10_527041683,VPST_800A,Recloser,1FNF52_357720283,VPST_800A,Recloser,Recloser-Recloser,2392.0,0.6883,0.4505,0.2377,0.22,False,1771.0,0.7994,0.5796,0.2198,0.22,True,680.0000,U4,1.2000,350.0000,U4,2.9000,560.0000,U4,1.1000,300.0000,U4,2.7000,1463,882,581,13922.0,10190.0,12188.0,14695.0,6478.0,4168.0,4876.0,1705.0,
67451202,67451202,DEFAULT_BREAKER,Breaker,2BTB55_668967060,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,4257.0,0.0113,0.0969,-0.0856,0.2,True,,,,400.0000,104,1.0000,,,,,TS100T,,1749,35,1714,14880.0,12602.0,12920.0,14890.0,0.0,352.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,38925296,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2870.0,0.0158,0.0382,-0.0224,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,877,4,873,4542.0,4108.0,4340.0,1455.0,75.0,0.0,75.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,38935774,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,1841.0,0.0159,0.0975,-0.0816,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,877,3,874,4542.0,4108.0,4340.0,1455.0,0.0,25.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DJR79_38935808,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,1772.0,0.0160,0.1034,-0.0875,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,877,9,868,4542.0,4108.0,4340.0,1455.0,0.0,90.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DKM38_38935314,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2790.0,0.0158,0.0398,-0.0239,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,877,1,876,4542.0,4108.0,4340.0,1455.0,0.0,0.0,25.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DJR77_38935784,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,1701.0,0.0160,0.1114,-0.0955,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,877,2,875,4542.0,4108.0,4340.0,1455.0,0.0,0.0,10.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DKM27_38925374,T_100A,Fuse,Breaker-Fuse,,,,,0.0,False,2213.0,0.0159,0.2578,-0.2419,0.0,True,,,,400.0000,102,1.0000,,,,,100T,,877,1,876,4542.0,4108.0,4340.0,1455.0,0.0,0.0,38.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,38935828,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,1841.0,0.0159,0.0975,-0.0816,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,877,2,875,4542.0,4108.0,4340.0,1455.0,0.0,25.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DJR77_38935778,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,1701.0,0.0160,0.1114,-0.0955,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,877,35,842,4542.0,4108.0,4340.0,1455.0,0.0,0.0,460.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,537595969,K_30A,Fuse,Breaker-Fuse,2461.0,0.0111,0.0170,-0.0059,0.0,True,2300.0,0.0159,0.0177,-0.0019,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,30K,,,30K,,877,1,876,4542.0,4108.0,4340.0,1455.0,100.0,100.0,100.0,300.0,
67451203,67451203,DEFAULT_BREAKER,Breaker,38925360,K_80A,Fuse,Breaker-Fuse,2447.0,0.0112,0.0477,-0.0365,0.0,True,2277.0,0.0159,0.0527,-0.0368,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80K,,,80K,,877,1,876,4542.0,4108.0,4340.0,1455.0,10.0,10.0,10.0,30.0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DJR82_38935768,T_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1892.0,0.0159,0.1400,-0.1241,0.0,True,,,,400.0000,102,1.0000,,,,,65T,,877,26,851,4542.0,4108.0,4340.0,1455.0,0.0,295.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DKM37_38935682,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2738.0,0.0158,0.0408,-0.0250,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,877,1,876,4542.0,4108.0,4340.0,1455.0,0.0,0.0,25.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,38935762,T_50A,Fuse,Breaker-Fuse,,,,,0.0,False,2112.0,0.0159,0.0789,-0.0629,0.0,True,,,,400.0000,102,1.0000,,,,,50T,,877,11,866,4542.0,4108.0,4340.0,1455.0,0.0,50.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DKM35_38925303,T_80A,Fuse,Breaker-Fuse,2552.0,0.0110,0.1150,-0.1040,0.0,True,2459.0,0.0159,0.1230,-0.1072,0.0,True,700.0000,121,1.0000,400.0000,102,1.0000,,80T,,,80T,,877,30,847,4542.0,4108.0,4340.0,1455.0,278.0,62.0,125.0,112.5,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DKM28_38927161,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2235.0,0.0159,0.0541,-0.0382,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,877,30,847,4542.0,4108.0,4340.0,1455.0,428.0,0.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,1DKM26_38935758,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,2183.0,0.0159,0.0380,-0.0221,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,877,1,876,4542.0,4108.0,4340.0,1455.0,25.0,0.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,38935676,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2870.0,0.0158,0.0382,-0.0224,0.0,True,,,,400.0000,102,1.0000,,,,,80K,,877,1,876,4542.0,4108.0,4340.0,1455.0,25.0,0.0,0.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,85111795,K_25A,Fuse,Breaker-Fuse,,,,,0.0,False,1916.0,0.0159,0.0165,-0.0006,0.0,True,,,,400.0000,102,1.0000,,,,,25K,,877,6,871,4542.0,4108.0,4340.0,1455.0,0.0,0.0,75.0,0,
67451203,67451203,DEFAULT_BREAKER,Breaker,J19_392729465,VPST_800A,Recloser,Breaker-Recloser,2358.0,0.0114,0.2856,-0.2742,0.2,True,2130.0,0.0159,0.2629,-0.2470,0.2,True,700.0000,121,1.0000,400.0000,102,1.0000,620.0000,U4,0.5000,350.0000,U4,1.1000,877,238,639,4542.0,4108.0,4340.0,1455.0,968.0,888.0,1592.0,787.5,
67451203,67451203,DEFAULT_BREAKER,Breaker,J9-1_39010757,L_200A,Recloser,Breaker-Recloser,2541.0,0.0110,0.4498,-0.4388,0.2,True,2441.0,0.0159,0.4696,-0.4538,0.2,True,700.0000,121,1.0000,400.0000,102,1.0000,400.0000,L,,400.0000,L,,877,384,493,4542.0,4108.0,4340.0,1455.0,2545.0,1960.0,1315.0,75.0,
67461201,67461201,DEFAULT_BREAKER,Breaker,107710313,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4547.0,0.0157,0.0172,-0.0015,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1703,0,1703,8972.0,6989.0,10742.0,1700.0,0.0,0.0,25.0,0,
67461201,67461201,DEFAULT_BREAKER,Breaker,107710375,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3796.0,0.0157,0.0198,-0.0041,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1703,3,1700,8972.0,6989.0,10742.0,1700.0,0.0,0.0,40.0,0,
67461201,67461201,DEFAULT_BREAKER,Breaker,107710359,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,3970.0,0.0157,0.0192,-0.0034,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1703,3,1700,8972.0,6989.0,10742.0,1700.0,0.0,0.0,38.0,0,
67461201,67461201,DEFAULT_BREAKER,Breaker,107710342,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4194.0,0.0157,0.0184,-0.0026,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1703,1,1702,8972.0,6989.0,10742.0,1700.0,25.0,0.0,0.0,0,
67461201,67461201,DEFAULT_BREAKER,Breaker,107710285,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4939.0,0.0157,0.0162,-0.0005,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1703,1,1702,8972.0,6989.0,10742.0,1700.0,0.0,0.0,25.0,0,
67461201,67461201,DEFAULT_BREAKER,Breaker,107710335,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4194.0,0.0157,0.0184,-0.0026,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,1703,6,1697,8972.0,6989.0,10742.0,1700.0,0.0,0.0,95.0,0,
67461201,67461201,DEFAULT_BREAKER,Breaker,L2P34_570003255,VPST_800A,Recloser,Breaker-Recloser,3912.0,0.0110,0.3841,-0.3731,0.2,True,3470.0,0.0158,0.4015,-0.3857,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,680.0000,U4,1.6000,350.0000,U4,4.1000,1703,1265,438,8972.0,6989.0,10742.0,1700.0,6392.0,5557.0,9622.0,1700.0,
67461201,29K7_39010472,VPST_800A,Recloser,4K13_39010940,CMR_100A,Recloser,Recloser-Recloser,,,,,0.22,False,1727.0,0.4836,0.3308,0.1529,0.22,True,,,,300.0000,U4,2.1000,,,,200.0000,L,,250,94,156,645.0,1992.0,2015.0,300.0,0.0,1508.0,0.0,0,
67461201,67461201,DEFAULT_BREAKER,Breaker,1NGD12_39010603,VPST_800A,Recloser,Breaker-Recloser,3940.0,0.0110,0.1343,-0.1233,0.2,True,3512.0,0.0158,0.1627,-0.1469,0.2,True,800.0000,121,1.0000,400.0000,102,1.0000,560.0000,U4,0.5000,300.0000,U4,1.5000,1703,421,1282,8972.0,6989.0,10742.0,1700.0,2555.0,1392.0,898.0,0,
67461202,67461202,DEFAULT_BREAKER,Breaker,84643747,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4371.0,0.0112,0.0469,-0.0357,0.0,True,,,,400.0000,104,1.0000,,,,,80T,,933,3,930,4762.0,4774.0,5484.0,1902.5,50.0,0.0,0.0,0,
67461202,67461202,DEFAULT_BREAKER,Breaker,84643698,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,4842.0,0.0110,0.0164,-0.0054,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,933,4,929,4762.0,4774.0,5484.0,1902.5,90.0,0.0,0.0,0,
67461202,67461202,DEFAULT_BREAKER,Breaker,T10-1_38918486,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3906.0,0.0116,0.0566,-0.0450,0.0,True,,,,400.0000,104,1.0000,,,,,80T,,933,44,889,4762.0,4774.0,5484.0,1902.5,232.0,0.0,565.0,150.0,
67461202,67461202,DEFAULT_BREAKER,Breaker,38921757,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,5053.0,0.0110,0.0159,-0.0049,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,933,2,931,4762.0,4774.0,5484.0,1902.5,0.0,0.0,40.0,0,
67461202,67461202,DEFAULT_BREAKER,Breaker,1YKC06_38921777,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,5264.0,0.0110,0.0153,-0.0043,0.0,True,,,,400.0000,104,1.0000,,,,,65K,,933,6,927,4762.0,4774.0,5484.0,1902.5,0.0,0.0,95.0,0,
67461202,67461202,DEFAULT_BREAKER,Breaker,1YKC06_679070429,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,5264.0,0.0110,0.0668,-0.0558,0.2,True,,,,400.0000,104,1.0000,,,,,TS80T,,933,19,914,4762.0,4774.0,5484.0,1902.5,178.0,0.0,0.0,0,
67461202,67461202,DEFAULT_BREAKER,Breaker,1R4Q43_565220226,VPST_800A,Recloser,Breaker-Recloser,4379.0,0.0174,0.2515,-0.2340,0.2,True,4191.0,0.0114,0.2348,-0.2234,0.2,True,800.0000,104,1.0000,400.0000,104,1.0000,540.0000,U3,1.2000,340.0000,U3,1.4000,933,334,599,4762.0,4774.0,5484.0,1902.5,1432.0,1695.0,1962.0,0,
67461202,67461202,DEFAULT_BREAKER,Breaker,T10-1_39011037,V4L_200A,Recloser,Breaker-Recloser,,,,,0.2,False,3892.0,0.0116,0.3120,-0.3003,0.2,True,,,,400.0000,104,1.0000,,,,400.0000,V4L_V4E,,933,86,847,4762.0,4774.0,5484.0,1902.5,0.0,1195.0,0.0,150.0,
67461202,67461202,DEFAULT_BREAKER,Breaker,1D9X31_39011007,VPST_800A,Recloser,Breaker-Recloser,4253.0,0.0180,0.2133,-0.1954,0.2,True,3991.0,0.0115,0.1528,-0.1413,0.2,True,800.0000,104,1.0000,400.0000,104,1.0000,400.0000,U4,2.0000,280.0000,U4,1.7000,933,434,499,4762.0,4774.0,5484.0,1902.5,2779.0,1854.0,2822.0,1752.5,
67471202,38933205,T_50A,Fuse,39086024,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,990.0,0.1842,0.1898,-0.0056,0.0,True,,,,,50T,,,,,,40T,,35,12,23,845.0,0.0,0.0,0,245.0,0.0,0.0,0,
67471202,38931565,T_50A,Fuse,479043012,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,1261.0,0.1164,0.1260,-0.0096,0.0,True,,,,,50T,,,,,,40T,,11,1,10,0.0,202.0,0.0,0,0.0,25.0,0.0,0,
67471202,1WKB58_692613768,T_80A,Fuse,30D16-1B_38930462,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,917.0,0.5405,0.9364,-0.3959,0.0,True,,,,,80T,,,,,,80T,,61,61,0,565.0,0.0,400.0,0,565.0,0.0,385.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,237C28_695564029,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,1022.0,0.4872,0.7340,-0.2468,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,1,494,245.0,4362.0,3868.0,0,25.0,0.0,0.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,29MW56_786369798,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,720.0,0.9071,1.6050,-0.6979,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,3,492,245.0,4362.0,3868.0,0,50.0,0.0,0.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,23BY99_740792808,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,914.0,0.5876,0.9433,-0.3558,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,2,493,245.0,4362.0,3868.0,0,0.0,0.0,25.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,22ML36_740792662,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,995.0,0.5091,0.7795,-0.2704,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,21,474,245.0,4362.0,3868.0,0,0.0,0.0,165.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,1D0D86_38934093,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,791.0,0.7602,1.3030,-0.5428,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,3,492,245.0,4362.0,3868.0,0,25.0,0.0,0.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,22ML36_740792660,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,995.0,0.5091,0.7795,-0.2704,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,1,494,245.0,4362.0,3868.0,0,0.0,0.0,25.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,23FG24_38934596,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,868.0,0.6430,1.0594,-0.4164,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,1,494,245.0,4362.0,3868.0,0,0.0,25.0,0.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,38930111,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,771.0,0.7971,1.3791,-0.5820,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,23,472,245.0,4362.0,3868.0,0,0.0,0.0,350.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,813429704,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,771.0,0.7971,1.3791,-0.5820,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,2,493,245.0,4362.0,3868.0,0,15.0,0.0,0.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,1D0D85_38916254,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,795.0,0.7532,1.2885,-0.5354,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,13,482,245.0,4362.0,3868.0,0,0.0,0.0,262.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,22ML32_740792689,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,979.0,0.5230,0.8084,-0.2854,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,1,494,245.0,4362.0,3868.0,0,0.0,0.0,15.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,23AG34_740792789,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,935.0,0.5651,0.8964,-0.3313,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,1,494,245.0,4362.0,3868.0,0,0.0,0.0,25.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,23CN15_748500040,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,908.0,0.5943,0.9574,-0.3631,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,34,461,245.0,4362.0,3868.0,0,0.0,0.0,628.0,0,
67471204,237C21_695563909,T_80A,Fuse,1D0D80_695563925,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1072.0,0.3980,0.4053,-0.0073,0.0,True,,,,,80T,,,,,,65T,,67,0,67,0.0,0.0,858.0,0,0.0,0.0,25.0,0,
67471204,38935110,T_65A,Fuse,845622362,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,718.0,0.5251,0.5748,-0.0497,0.0,True,,,,,65T,,,,,,50T,,13,3,10,225.0,0.0,0.0,0,50.0,0.0,0.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,239P51_740792731,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,956.0,0.5442,0.8527,-0.3085,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,3,492,245.0,4362.0,3868.0,0,0.0,0.0,40.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,38928094,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,771.0,0.7971,1.3791,-0.5820,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,2,493,245.0,4362.0,3868.0,0,40.0,0.0,0.0,0,
67471204,237C21_695563909,T_80A,Fuse,1D0D80_695563929,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1072.0,0.3980,0.4053,-0.0073,0.0,True,,,,,80T,,,,,,65T,,67,9,58,0.0,0.0,858.0,0,0.0,0.0,90.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,1D0D85_784600333,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,795.0,0.7532,1.2885,-0.5354,0.0,True,,,,200.0000,U4,1.7000,,,,,80T,,495,1,494,245.0,4362.0,3868.0,0,0.0,0.0,200.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,237C28_695564027,CMR_100A,Recloser,Recloser-Recloser,,,,,0.22,False,1021.0,0.4880,0.5913,-0.1033,0.22,True,,,,200.0000,U4,1.7000,,,,200.0000,L,,495,111,384,245.0,4362.0,3868.0,0,0.0,0.0,1928.0,0,
67471204,22LJ15_696027579,VPST_800A,Recloser,18P15-2A_39010936,V4H_140A,Recloser,Recloser-Recloser,,,,,0.22,False,867.0,0.6443,0.7311,-0.0869,0.22,True,,,,200.0000,U4,1.7000,,,,280.0000,V4H,,495,247,248,245.0,4362.0,3868.0,0,0.0,4232.0,0.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,G10_38917907,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,3229.0,0.0158,0.0324,-0.0166,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,1573,1,1572,8865.0,6975.0,9312.0,430.0,0.0,0.0,25.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,85082010,K_65A,Fuse,Breaker-Fuse,3564.0,0.0110,0.0212,-0.0102,0.0,True,3889.0,0.0158,0.0195,-0.0037,0.0,True,850.0000,121,1.0000,450.0000,102,1.0000,,65K,,,65K,,1573,2,1571,8865.0,6975.0,9312.0,430.0,25.0,25.0,25.0,75.0,
67481203,67481203,DEFAULT_BREAKER,Breaker,38936211,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2587.0,0.0159,0.0442,-0.0283,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,1573,8,1565,8865.0,6975.0,9312.0,430.0,88.0,0.0,0.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,G10_38936163,K_80A,Fuse,Breaker-Fuse,3233.0,0.0110,0.0324,-0.0214,0.0,True,3229.0,0.0158,0.0324,-0.0166,0.0,True,850.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,1573,2,1571,8865.0,6975.0,9312.0,430.0,50.0,15.0,15.0,55.0,
67481203,67481203,DEFAULT_BREAKER,Breaker,38933934,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2505.0,0.0159,0.0462,-0.0303,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,1573,1,1572,8865.0,6975.0,9312.0,430.0,15.0,0.0,0.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,38922779,K_80A,Fuse,Breaker-Fuse,3451.0,0.0110,0.0299,-0.0189,0.0,True,3651.0,0.0158,0.0280,-0.0122,0.0,True,850.0000,121,1.0000,450.0000,102,1.0000,,80K,,,80K,,1573,1,1572,8865.0,6975.0,9312.0,430.0,25.0,40.0,25.0,75.0,
67481203,67481203,DEFAULT_BREAKER,Breaker,38936345,K_80A,Fuse,Breaker-Fuse,,,,,0.0,False,2663.0,0.0159,0.0424,-0.0265,0.0,True,,,,450.0000,102,1.0000,,,,,80K,,1573,2,1571,8865.0,6975.0,9312.0,430.0,0.0,30.0,0.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,G7_670955645,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3558.0,0.0158,0.1187,-0.1029,0.2,True,,,,450.0000,102,1.0000,,,,,TS100T,,1573,48,1525,8865.0,6975.0,9312.0,430.0,725.0,0.0,0.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,1CPT82_563940364,VPST_800A,Recloser,Breaker-Recloser,2714.0,0.0117,0.2650,-0.2533,0.2,True,2398.0,0.0159,0.3800,-0.3641,0.2,True,850.0000,121,1.0000,450.0000,102,1.0000,440.0000,U3,1.0000,300.0000,U3,2.0000,1573,646,927,8865.0,6975.0,9312.0,430.0,4125.0,1672.0,5510.0,225.0,
67481203,67481203,DEFAULT_BREAKER,Breaker,G18-4_39010990,VPST_800A,Recloser,Breaker-Recloser,,,,,0.2,False,2276.0,0.0159,0.5579,-0.5420,0.2,True,,,,450.0000,102,1.0000,,,,440.0000,U3,2.0000,1573,387,1186,8865.0,6975.0,9312.0,430.0,2508.0,2858.0,0.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,2M3X02_670955650,TRIPSAVER_II_200A,TripSaver,Breaker-TripSaver,,,,,0.2,False,3524.0,0.0158,0.1201,-0.1043,0.2,True,,,,450.0000,102,1.0000,,,,,TS100T,,1573,57,1516,8865.0,6975.0,9312.0,430.0,1000.0,0.0,0.0,0,
67481203,67481203,DEFAULT_BREAKER,Breaker,1K1A02_39010403,L_200A,Recloser,Breaker-Recloser,,,,,0.2,False,3857.0,0.0158,0.3011,-0.2854,0.2,True,,,,450.0000,102,1.0000,,,,400.0000,L,,1573,397,1176,8865.0,6975.0,9312.0,430.0,0.0,2245.0,3625.0,0,
67491201,4R9.8_38935764,K_50A,Fuse,413422069,SMU-20_(E)_30A,Fuse,Fuse-Fuse,,,,,0.0,False,873.0,0.0634,0.0747,-0.0113,0.0,True,,,,,50K,,,,,,30E_14.4kV,,35,7,28,0.0,0.0,1150.0,0,0.0,0.0,125.0,0,
67491201,38917610,T_40A,Fuse,38915672,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,713.0,0.2342,0.2447,-0.0104,0.0,True,,,,,40T,,,,,,65K,,127,3,124,0.0,0.0,2475.0,0,0.0,0.0,50.0,0,
67491201,38917610,T_40A,Fuse,405263658,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,771.0,0.1999,0.2104,-0.0105,0.0,True,,,,,40T,,,,,,65K,,127,8,119,0.0,0.0,2475.0,0,0.0,0.0,150.0,0,
67491201,4R9.8_38935764,K_50A,Fuse,413422078,SMU-20_(E)_30A,Fuse,Fuse-Fuse,,,,,0.0,False,873.0,0.0634,0.0747,-0.0113,0.0,True,,,,,50K,,,,,,30E_14.4kV,,35,13,22,0.0,0.0,1150.0,0,0.0,0.0,400.0,0,
67491201,38917610,T_40A,Fuse,38919844,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,779.0,0.1957,0.2062,-0.0105,0.0,True,,,,,40T,,,,,,65K,,127,29,98,0.0,0.0,2475.0,0,0.0,0.0,450.0,0,
67491202,2W7A60_38923080,K_100A,Fuse,2JYT54_862394178,T_65A,Fuse,Fuse-Fuse,1666.0,0.0846,0.1744,-0.0898,0.0,True,1258.0,0.1456,0.2957,-0.1501,0.0,True,,100K,,,100K,,,65T,,,65T,,293,164,129,2940.0,1025.0,2290.0,75.0,2455.0,625.0,890.0,75.0,
67491202,1LKR13_567211724,VPST_800A,Recloser,24YA56_759003148,VPST_800A,Recloser,Recloser-Recloser,2359.0,0.4878,0.3541,0.1337,0.22,True,1991.0,0.6646,0.4936,0.1710,0.22,True,700.0000,U3,0.9000,430.0000,U4,2.0000,600.0000,U4,0.7000,370.0000,U4,1.9000,1333,967,366,8838.0,5700.0,6105.0,1640.0,6904.0,3400.0,4645.0,400.0,
67491204,67491204,DEFAULT_BREAKER,Breaker,38928102,T_80A,Fuse,Breaker-Fuse,,,,,0.0,False,4136.0,0.0114,0.0515,-0.0401,0.0,True,,,,400.0000,104,1.0000,,,,,80T,,549,1,548,5310.0,3625.0,4940.0,150.0,0.0,0.0,15.0,0,
67491204,67491204,DEFAULT_BREAKER,Breaker,9T30_39009554,VPST_800A,Recloser,Breaker-Recloser,1897.0,0.1129,0.5774,-0.4645,0.2,True,1455.0,0.0362,0.9771,-0.9409,0.2,True,800.0000,104,1.0000,400.0000,104,1.0000,560.0000,U3,1.1000,300.0000,U3,3.4000,549,548,1,5310.0,3625.0,4940.0,150.0,5285.0,3625.0,4925.0,150.0,
67511204,67511204,DEFAULT_BREAKER,Breaker,38917112,SMU-20_(E)_125A,Fuse,Breaker-Fuse,1838.0,0.0120,0.3097,-0.2977,0.0,True,1479.0,0.0163,0.4652,-0.4489,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,125E_14.4kV,,,125E_14.4kV,,35,0,35,2970.0,2550.0,2590.0,7650.0,833.0,833.0,833.0,2500.0,
67511204,67511204,DEFAULT_BREAKER,Breaker,2M2E58_38933960,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1874.0,0.0159,0.0473,-0.0313,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,35,3,32,2970.0,2550.0,2590.0,7650.0,25.0,0.0,0.0,0,
67511204,67511204,DEFAULT_BREAKER,Breaker,38925838,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1737.0,0.0160,0.0530,-0.0370,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,35,1,34,2970.0,2550.0,2590.0,7650.0,15.0,0.0,0.0,0,
67511204,67511204,DEFAULT_BREAKER,Breaker,2M2E60_38922136,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1938.0,0.0159,0.0450,-0.0290,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,35,1,34,2970.0,2550.0,2590.0,7650.0,15.0,0.0,0.0,0,
67511204,67511204,DEFAULT_BREAKER,Breaker,1RDX93_674227178,K_140A,Fuse,Breaker-Fuse,1973.0,0.0115,0.1906,-0.1791,0.0,True,1633.0,0.0160,0.2863,-0.2703,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,140K,,,140K,,35,4,31,2970.0,2550.0,2590.0,7650.0,1667.0,1667.0,1667.0,5000.0,
67511204,67511204,DEFAULT_BREAKER,Breaker,2M3Y06_38926361,K_65A,Fuse,Breaker-Fuse,,,,,0.0,False,1760.0,0.0160,0.0520,-0.0360,0.0,True,,,,400.0000,102,1.0000,,,,,65K,,35,3,32,2970.0,2550.0,2590.0,7650.0,30.0,0.0,0.0,0,
67511204,67511204,DEFAULT_BREAKER,Breaker,38916561,SMU-20_(E)_125A,Fuse,Breaker-Fuse,1838.0,0.0120,0.3097,-0.2977,0.0,True,1479.0,0.0163,0.4652,-0.4489,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,125E_14.4kV,,,125E_14.4kV,,35,0,35,2970.0,2550.0,2590.0,7650.0,0.0,0.0,0.0,2500.0,
67511204,67511204,DEFAULT_BREAKER,Breaker,1RDX92_674227170,K_140A,Fuse,Breaker-Fuse,1967.0,0.0115,0.1917,-0.1801,0.0,True,1626.0,0.0160,0.2890,-0.2730,0.0,True,600.0000,121,1.0000,400.0000,102,1.0000,,140K,,,140K,,35,0,35,2970.0,2550.0,2590.0,7650.0,0.0,0.0,0.0,2500.0,
67511204,67511204,DEFAULT_BREAKER,Breaker,H22_673501286,TRIPSAVER_II_100A,TripSaver,Breaker-TripSaver,,,,,0.2,False,1971.0,0.0159,0.1914,-0.1755,0.2,True,,,,400.0000,102,1.0000,,,,,TS80T,,35,16,19,2970.0,2550.0,2590.0,7650.0,225.0,0.0,0.0,0,
67513403,46MK3_832125745,T_30A,Fuse,46MK3-1_38934045,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,1296.0,0.0425,0.1205,-0.0779,0.0,True,,,,,30T,,,,,,40T,,5,4,1,0.0,0.0,100.0,0,0.0,0.0,75.0,0,
67513403,286A10_38935990,T_30A,Fuse,286A06_755254841,T_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1211.0,0.0486,0.0567,-0.0081,0.0,True,,,,,30T,,,,,,25T,,30,17,13,570.0,0.0,0.0,0,225.0,0.0,0.0,0,
67513404,2MSN72_786181242,VPST_800A,Recloser,2MDN70_38931597,T_80A,Fuse,Recloser-Fuse,,,,,0.0,False,1288.0,0.3476,0.4364,-0.0889,0.0,True,,,,270.0000,U4,1.0000,,,,,80T,,270,49,221,1412.0,2845.0,1345.0,525.0,950.0,0.0,0.0,0,
67513404,6LA1_38921217,T_40A,Fuse,29HW57_787254205,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,1631.0,0.0461,0.0826,-0.0365,0.0,True,,,,,40T,,,,,,40T,,3,1,2,125.0,0.0,0.0,0,25.0,0.0,0.0,0,
67513404,2N7N66_828248428,T_25A,Fuse,2N7N71_828248436,T_20A,Fuse,Fuse-Fuse,,,,,0.0,False,1254.0,0.0265,0.0399,-0.0134,0.0,True,,,,,25T,,,,,,20T,,4,3,1,0.0,100.0,0.0,0,0.0,75.0,0.0,0,
67513404,2N7N71_828248436,T_20A,Fuse,1CYC87_410197314,K_25A,Fuse,Fuse-Fuse,,,,,0.0,False,1234.0,0.0172,0.0238,-0.0066,0.0,True,,,,,20T,,,,,,25K,,3,1,2,0.0,75.0,0.0,0,0.0,25.0,0.0,0,
67521206,22NP74_51142265,K_65A,Fuse,22NP75_359081859,K_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1692.0,0.0285,0.0551,-0.0266,0.0,True,,,,,65K,,,,,,65K,,6,2,4,50.0,100.0,0.0,0,0.0,50.0,0.0,0,
67521206,1CKX59_39010862,VPST_800A,Recloser,1GPA52_457388527,CMR_140A,Recloser,Recloser-Recloser,,,,,0.22,False,687.0,1.9005,1.7564,0.1442,0.22,True,,,,280.0000,U4,1.6000,,,,280.0000,L,,360,92,268,2064.0,2460.0,2342.0,762.5,0.0,1568.0,0.0,0,
67521206,1CKX59_39010862,VPST_800A,Recloser,1H7D65_487892874,CMR_140A,Recloser,Recloser-Recloser,,,,,0.22,False,759.0,1.5245,1.5651,-0.0406,0.22,True,,,,280.0000,U4,1.6000,,,,280.0000,L,,360,89,271,2064.0,2460.0,2342.0,762.5,1395.0,0.0,0.0,0,
67521207,1CKY01_362792236,VPST_800A,Recloser,2FGA53_472309987,CMR_140A,Recloser,Recloser-Recloser,1294.0,0.6842,0.6875,-0.0033,0.22,True,882.0,1.1143,1.3132,-0.1988,0.22,True,400.0000,U4,1.0000,280.0000,U4,1.6000,280.0000,L,,280.0000,L,,614,218,396,3175.0,4398.0,2812.0,382.5,388.0,1795.0,1242.0,0,
67521208,1Y2N69_356526956,T_80A,Fuse,1Y4F95_38920960,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1423.0,0.2287,0.2320,-0.0033,0.0,True,,,,,80T,,,,,,65T,,38,10,28,462.0,0.0,0.0,0,145.0,0.0,0.0,0,
67521208,1Y2N69_356526956,T_80A,Fuse,22CG59_38932362,T_65A,Fuse,Fuse-Fuse,,,,,0.0,False,1407.0,0.2338,0.2372,-0.0034,0.0,True,,,,,80T,,,,,,65T,,38,17,21,462.0,0.0,0.0,0,268.0,0.0,0.0,0,
67531205,2JNE74_789289125,K_20A,Fuse,2JNE75_789289131,K_20A,Fuse,Fuse-Fuse,,,,,0.0,False,551.0,0.0233,0.0517,-0.0284,0.0,True,,,,,20K,,,,,,20K,,1,1,0,0.0,0.0,25.0,0,0.0,0.0,25.0,0,
67531205,1YYQ30_38929578,T_40A,Fuse,36JF13_38937172,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,597.0,0.3357,0.4953,-0.1597,0.0,True,,,,,40T,,,,,,40T,,19,2,17,0.0,0.0,505.0,0,0.0,0.0,25.0,0,
67531205,1CWP71_408926397,T_40A,Fuse,1CWP72_397096328,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,626.0,0.3049,0.4527,-0.1478,0.0,True,,,,,40T,,,,,,40T,,31,24,7,0.0,680.0,0.0,0,0.0,570.0,0.0,0,
67531205,38927432,T_40A,Fuse,2EMP46_805966783,K_100A,Fuse,Fuse-Fuse,,,,,0.0,False,2003.0,0.0310,0.1025,-0.0715,0.0,True,,,,,40T,,,,,,100K,,7,4,3,0.0,0.0,138.0,0,0.0,0.0,112.0,0,
67531205,2FFT68_172481464,NVSS_800A,Recloser,1CWP66_39010645,L_200A,Recloser,Recloser-Recloser,,,,,0.22,False,2002.0,0.6395,0.6066,0.0330,0.22,True,,,,340.0000,U4,3.0000,,,,400.0000,L,,1385,160,1225,9588.0,6895.0,8420.0,1125.0,2368.0,0.0,0.0,0,
67531206,366768204,T_40A,Fuse,1PFN62_566259191,T_40A,Fuse,Fuse-Fuse,,,,,0.0,False,598.0,0.3346,0.4938,-0.1592,0.0,True,,,,,40T,,,,,,40T,,19,8,11,325.0,0.0,0.0,0,145.0,0.0,0.0,0,
67531206,8K19_38932600,T_40A,Fuse,38920328,T_50A,Fuse,Fuse-Fuse,,,,,0.0,False,1159.0,0.0893,0.2251,-0.1358,0.0,True,,,,,40T,,,,,,50T,,44,17,27,0.0,0.0,550.0,0,0.0,0.0,225.0,0,
67551204,20J6_786344077,T_80A,Fuse,2LDC74_816092011,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1723.0,0.1573,0.2451,-0.0878,0.0,True,,,,,80T,,,,,,80T,,99,3,96,0.0,0.0,910.0,0,0.0,0.0,25.0,0,
67551204,20J6_786344077,T_80A,Fuse,2LDC74_816092009,T_80A,Fuse,Fuse-Fuse,,,,,0.0,False,1746.0,0.1532,0.2388,-0.0856,0.0,True,,,,,80T,,,,,,80T,,99,82,17,0.0,0.0,910.0,0,0.0,0.0,770.0,0,
